
OS:Version,
  {b647f821-b06d-4e6e-adcd-03c8c3742fcb}, !- Handle
  3.3.0;                                  !- Version Identifier

OS:Site,
  {af270be3-8a18-45e6-93fc-2f5c122978d5}, !- Handle
  Broomfield Jeffco  Boulder   S,         !- Name
  40.13,                                  !- Latitude {deg}
  -105.24,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1689,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {759796d4-e2bb-4def-a064-ba6a53c8a121}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Building,
  {01f9a0db-b024-498e-87cd-fd9b86af445a}, !- Handle
  OfficeSmall,                            !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {3ca120aa-e212-49e2-a9bb-22b03207721a}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  90.1-2013,                              !- Standards Template
  Office;                                 !- Standards Building Type

OS:ShadowCalculation,
  {efc03cf2-1ebb-4303-953e-025fb1ca6837}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {0666c1fd-8a2f-47c9-b258-80e4d826185d}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Timestep,
  {55103695-0b4e-4e27-ace4-91b1e3822d83}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ConvergenceLimits,
  {2054ffca-f70d-41a1-be57-6b84efdec3ef}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:RunPeriod,
  {fbd49934-fd59-434e-925c-716f40742854}, !- Handle
  RUNPERIOD 1,                            !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {64e49f37-6434-4f9c-8156-dde734c1c061}, !- Handle
  2022,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:RunPeriodControl:SpecialDays,
  {aa1f9ee6-f7f4-4c6f-a882-b84d830989d1}, !- Handle
  New Years Day,                          !- Name
  January 1,                              !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {0be1d69a-d115-405c-9b2e-ff0af9fede74}, !- Handle
  Veterans Day,                           !- Name
  November 11,                            !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {42dcc849-60cf-42f7-a64d-821e25ed7b59}, !- Handle
  Christmas,                              !- Name
  December 25,                            !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {4c2a8ffe-c487-48cb-b682-a8efa89c9935}, !- Handle
  Independence Day,                       !- Name
  July 4,                                 !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {06b77a55-0eec-4b88-96c6-7b4f14c1ed43}, !- Handle
  MLK Day,                                !- Name
  3rd Monday in January,                  !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {eec356bc-b452-4164-aeb6-ed42f4672ac0}, !- Handle
  Presidents Day,                         !- Name
  3rd Monday in February,                 !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {d0ad2580-4361-42c5-b3ab-b0da55547e83}, !- Handle
  Memorial Day,                           !- Name
  Last Monday in May,                     !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {86ea31c5-495d-4342-915c-e07d81de6cc5}, !- Handle
  Labor Day,                              !- Name
  1st Monday in September,                !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {4b873b08-4a7a-4e76-9f7a-fdca41f23509}, !- Handle
  Columbus Day,                           !- Name
  2nd Monday in October,                  !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:DaylightSavingTime,
  {a145a2ad-686d-4a1b-9b0b-f2bcdc2656c4}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:SizingPeriod:DesignDay,
  {e9df9ce2-ed3a-4267-8ab9-9e381143364e}, !- Handle
  Denver-Aurora-Buckley.AFB_CO_USA Ann Htg 99.6% Condns DB, !- Name
  -17.9,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  82237,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -17.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {4c29a46f-8fc0-4778-92d7-405547f148c8}, !- Handle
  Denver-Aurora-Buckley.AFB_CO_USA Ann Clg .4% Condns DB=>MWB, !- Name
  33.9,                                   !- Maximum Dry-Bulb Temperature {C}
  14.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  82237,                                  !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  30,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.423,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.02;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:Material:NoMass,
  {1589c332-c038-4da0-bb49-36b4cfb789fb}, !- Handle
  Opaque Door panel_con,                  !- Name
  MediumRough,                            !- Roughness
  0.475963827,                            !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4e5c57b6-09f9-4a69-8889-e3f99c170585}, !- Handle
  Swinging Door_con,                      !- Name
  {b2735bfa-4fb7-4adc-83bd-133a424328ee}, !- Surface Rendering Name
  {1589c332-c038-4da0-bb49-36b4cfb789fb}; !- Layer 1

OS:ScheduleTypeLimits,
  {9dd54f01-e380-4677-b5cb-20dc3c803fc4}, !- Handle
  Schedule Type Limits 1;                 !- Name

OS:ScheduleTypeLimits,
  {0505eb89-c585-4610-a4b7-212ef4014190}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {387349f3-830a-494f-a7f8-31513e9e7257}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {5a29bee9-2617-4064-8886-f2d4fe644699}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {be0ffe88-40df-4097-9b57-01f278cd2ee3}, !- Handle
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {e83d81b8-48c5-492b-a363-032a04cb9ab2}, !- Handle
  Humidity,                               !- Name
  10,                                     !- Lower Limit Value
  90,                                     !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {a102ac50-1728-4973-91c2-d22602ddbf16}, !- Handle
  Schedule Type Limits 2;                 !- Name

OS:Schedule:Compact,
  {b0007e30-c11e-48b9-b853-65ecf15865cd}, !- Handle
  BLDG_EQUIP_SCH,                         !- Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays,                          !- Field 2
  Until: 6:00,                            !- Field 3
  0.4094775565,                           !- Field 4
  Until: 8:00,                            !- Field 5
  0.4797526335,                           !- Field 6
  Until: 12:00,                           !- Field 7
  0.959505267,                            !- Field 8
  Until: 13:00,                           !- Field 9
  0.90193495098,                          !- Field 10
  Until: 17:00,                           !- Field 11
  0.959505267,                            !- Field 12
  Until: 18:00,                           !- Field 13
  0.4797526335,                           !- Field 14
  Until: 23:00,                           !- Field 15
  0.1919010534,                           !- Field 16
  Until: 24:00,                           !- Field 17
  0.1637910226,                           !- Field 18
  For: Weekends,                          !- Field 19
  Until: 24:00,                           !- Field 20
  0.1637910226,                           !- Field 21
  For: Holiday,                           !- Field 22
  Until: 24:00,                           !- Field 23
  0.1637910226,                           !- Field 24
  For: WinterDesignDay,                   !- Field 25
  Until: 24:00,                           !- Field 26
  0.0,                                    !- Field 27
  For: SummerDesignDay,                   !- Field 28
  Until: 24:00,                           !- Field 29
  1.0,                                    !- Field 30
  For: CustomDay1,                        !- Field 31
  Until: 24:00,                           !- Field 32
  0.0,                                    !- Field 33
  For: CustomDay2,                        !- Field 34
  Until: 24:00,                           !- Field 35
  0.0;                                    !- Field 36

OS:Schedule:Compact,
  {efbcc8c9-b767-44dd-9efe-c9f00a3476ae}, !- Handle
  BLDG_OCC_SCH,                           !- Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 6:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 7:00,                            !- Field 5
  0.11,                                   !- Field 6
  Until: 8:00,                            !- Field 7
  0.21,                                   !- Field 8
  Until: 12:00,                           !- Field 9
  1.0,                                    !- Field 10
  Until: 13:00,                           !- Field 11
  0.53,                                   !- Field 12
  Until: 17:00,                           !- Field 13
  1.0,                                    !- Field 14
  Until: 18:00,                           !- Field 15
  0.32,                                   !- Field 16
  Until: 22:00,                           !- Field 17
  0.11,                                   !- Field 18
  Until: 23:00,                           !- Field 19
  0.05,                                   !- Field 20
  Until: 24:00,                           !- Field 21
  0.0,                                    !- Field 22
  For: Weekends,                          !- Field 23
  Until: 24:00,                           !- Field 24
  0.0,                                    !- Field 25
  For: Holiday,                           !- Field 26
  Until: 24:00,                           !- Field 27
  0.0,                                    !- Field 28
  For: WinterDesignDay,                   !- Field 29
  Until: 24:00,                           !- Field 30
  0.0,                                    !- Field 31
  For: SummerDesignDay,                   !- Field 32
  Until: 24:00,                           !- Field 33
  1.0,                                    !- Field 34
  For: CustomDay1,                        !- Field 35
  Until: 24:00,                           !- Field 36
  0.0,                                    !- Field 37
  For: CustomDay2,                        !- Field 38
  Until: 24:00,                           !- Field 39
  0.0;                                    !- Field 40

OS:Schedule:Compact,
  {ac49389d-93e0-496d-8d12-981ebaecb5ca}, !- Handle
  BLDG_OCC_SCH_w_SB,                      !- Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 03:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 04:00,                           !- Field 9
  0,                                      !- Field 10
  Until: 05:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 06:00,                           !- Field 13
  0,                                      !- Field 14
  Until: 07:00,                           !- Field 15
  0.11,                                   !- Field 16
  Until: 08:00,                           !- Field 17
  0.21,                                   !- Field 18
  Until: 09:00,                           !- Field 19
  1,                                      !- Field 20
  Until: 10:00,                           !- Field 21
  1,                                      !- Field 22
  Until: 11:00,                           !- Field 23
  0,                                      !- Field 24
  Until: 12:00,                           !- Field 25
  1,                                      !- Field 26
  Until: 13:00,                           !- Field 27
  0,                                      !- Field 28
  Until: 14:00,                           !- Field 29
  1,                                      !- Field 30
  Until: 15:00,                           !- Field 31
  0,                                      !- Field 32
  Until: 16:00,                           !- Field 33
  1,                                      !- Field 34
  Until: 17:00,                           !- Field 35
  1,                                      !- Field 36
  Until: 18:00,                           !- Field 37
  0.32,                                   !- Field 38
  Until: 19:00,                           !- Field 39
  0.11,                                   !- Field 40
  Until: 20:00,                           !- Field 41
  0.11,                                   !- Field 42
  Until: 21:00,                           !- Field 43
  0.11,                                   !- Field 44
  Until: 22:00,                           !- Field 45
  0.11,                                   !- Field 46
  Until: 23:00,                           !- Field 47
  0.05,                                   !- Field 48
  Until: 24:00,                           !- Field 49
  0,                                      !- Field 50
  For: Weekends,                          !- Field 51
  Until: 01:00,                           !- Field 52
  0,                                      !- Field 53
  Until: 02:00,                           !- Field 54
  0,                                      !- Field 55
  Until: 03:00,                           !- Field 56
  0,                                      !- Field 57
  Until: 04:00,                           !- Field 58
  0,                                      !- Field 59
  Until: 05:00,                           !- Field 60
  0,                                      !- Field 61
  Until: 06:00,                           !- Field 62
  0,                                      !- Field 63
  Until: 07:00,                           !- Field 64
  0,                                      !- Field 65
  Until: 08:00,                           !- Field 66
  0,                                      !- Field 67
  Until: 09:00,                           !- Field 68
  0,                                      !- Field 69
  Until: 10:00,                           !- Field 70
  0,                                      !- Field 71
  Until: 11:00,                           !- Field 72
  0,                                      !- Field 73
  Until: 12:00,                           !- Field 74
  0,                                      !- Field 75
  Until: 13:00,                           !- Field 76
  0,                                      !- Field 77
  Until: 14:00,                           !- Field 78
  0,                                      !- Field 79
  Until: 15:00,                           !- Field 80
  0,                                      !- Field 81
  Until: 16:00,                           !- Field 82
  0,                                      !- Field 83
  Until: 17:00,                           !- Field 84
  0,                                      !- Field 85
  Until: 18:00,                           !- Field 86
  0,                                      !- Field 87
  Until: 19:00,                           !- Field 88
  0,                                      !- Field 89
  Until: 20:00,                           !- Field 90
  0,                                      !- Field 91
  Until: 21:00,                           !- Field 92
  0,                                      !- Field 93
  Until: 22:00,                           !- Field 94
  0,                                      !- Field 95
  Until: 23:00,                           !- Field 96
  0,                                      !- Field 97
  Until: 24:00,                           !- Field 98
  0,                                      !- Field 99
  For: Holiday,                           !- Field 100
  Until: 24:00,                           !- Field 101
  0.0,                                    !- Field 102
  For: WinterDesignDay,                   !- Field 103
  Until: 24:00,                           !- Field 104
  0.0,                                    !- Field 105
  For: SummerDesignDay,                   !- Field 106
  Until: 24:00,                           !- Field 107
  1.0,                                    !- Field 108
  For: CustomDay1,                        !- Field 109
  Until: 24:00,                           !- Field 110
  0.0,                                    !- Field 111
  For: CustomDay2,                        !- Field 112
  Until: 24:00,                           !- Field 113
  0.0;                                    !- Field 114

OS:Schedule:Compact,
  {6147c0ce-0ada-426e-b922-566dd86525ed}, !- Handle
  BLDG_OCC_SCH_wo_SB,                     !- Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 03:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 04:00,                           !- Field 9
  0,                                      !- Field 10
  Until: 05:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 06:00,                           !- Field 13
  0,                                      !- Field 14
  Until: 07:00,                           !- Field 15
  0.11,                                   !- Field 16
  Until: 08:00,                           !- Field 17
  0.21,                                   !- Field 18
  Until: 09:00,                           !- Field 19
  1,                                      !- Field 20
  Until: 10:00,                           !- Field 21
  1,                                      !- Field 22
  Until: 11:00,                           !- Field 23
  1,                                      !- Field 24
  Until: 12:00,                           !- Field 25
  1,                                      !- Field 26
  Until: 13:00,                           !- Field 27
  0.610394505402463,                      !- Field 28
  Until: 14:00,                           !- Field 29
  1,                                      !- Field 30
  Until: 15:00,                           !- Field 31
  1,                                      !- Field 32
  Until: 16:00,                           !- Field 33
  1,                                      !- Field 34
  Until: 17:00,                           !- Field 35
  1,                                      !- Field 36
  Until: 18:00,                           !- Field 37
  0.32,                                   !- Field 38
  Until: 19:00,                           !- Field 39
  0.11,                                   !- Field 40
  Until: 20:00,                           !- Field 41
  0.11,                                   !- Field 42
  Until: 21:00,                           !- Field 43
  0.11,                                   !- Field 44
  Until: 22:00,                           !- Field 45
  0.11,                                   !- Field 46
  Until: 23:00,                           !- Field 47
  0.05,                                   !- Field 48
  Until: 24:00,                           !- Field 49
  0,                                      !- Field 50
  For: Weekends,                          !- Field 51
  Until: 01:00,                           !- Field 52
  0,                                      !- Field 53
  Until: 02:00,                           !- Field 54
  0,                                      !- Field 55
  Until: 03:00,                           !- Field 56
  0,                                      !- Field 57
  Until: 04:00,                           !- Field 58
  0,                                      !- Field 59
  Until: 05:00,                           !- Field 60
  0,                                      !- Field 61
  Until: 06:00,                           !- Field 62
  0,                                      !- Field 63
  Until: 07:00,                           !- Field 64
  0,                                      !- Field 65
  Until: 08:00,                           !- Field 66
  0,                                      !- Field 67
  Until: 09:00,                           !- Field 68
  0,                                      !- Field 69
  Until: 10:00,                           !- Field 70
  0,                                      !- Field 71
  Until: 11:00,                           !- Field 72
  0,                                      !- Field 73
  Until: 12:00,                           !- Field 74
  0,                                      !- Field 75
  Until: 13:00,                           !- Field 76
  0,                                      !- Field 77
  Until: 14:00,                           !- Field 78
  0,                                      !- Field 79
  Until: 15:00,                           !- Field 80
  0,                                      !- Field 81
  Until: 16:00,                           !- Field 82
  0,                                      !- Field 83
  Until: 17:00,                           !- Field 84
  0,                                      !- Field 85
  Until: 18:00,                           !- Field 86
  0,                                      !- Field 87
  Until: 19:00,                           !- Field 88
  0,                                      !- Field 89
  Until: 20:00,                           !- Field 90
  0,                                      !- Field 91
  Until: 21:00,                           !- Field 92
  0,                                      !- Field 93
  Until: 22:00,                           !- Field 94
  0,                                      !- Field 95
  Until: 23:00,                           !- Field 96
  0,                                      !- Field 97
  Until: 24:00,                           !- Field 98
  0,                                      !- Field 99
  For: Holiday,                           !- Field 100
  Until: 24:00,                           !- Field 101
  0.0,                                    !- Field 102
  For: WinterDesignDay,                   !- Field 103
  Until: 24:00,                           !- Field 104
  0.0,                                    !- Field 105
  For: SummerDesignDay,                   !- Field 106
  Until: 24:00,                           !- Field 107
  1.0,                                    !- Field 108
  For: CustomDay1,                        !- Field 109
  Until: 24:00,                           !- Field 110
  0.0,                                    !- Field 111
  For: CustomDay2,                        !- Field 112
  Until: 24:00,                           !- Field 113
  0.0;                                    !- Field 114

OS:Schedule:Compact,
  {2097e21c-58b7-4b00-9ca5-896e9de9752d}, !- Handle
  Binary Occupancy,                       !- Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 03:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 04:00,                           !- Field 9
  0,                                      !- Field 10
  Until: 05:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 06:00,                           !- Field 13
  0,                                      !- Field 14
  Until: 07:00,                           !- Field 15
  1,                                      !- Field 16
  Until: 08:00,                           !- Field 17
  1,                                      !- Field 18
  Until: 09:00,                           !- Field 19
  1,                                      !- Field 20
  Until: 10:00,                           !- Field 21
  1,                                      !- Field 22
  Until: 11:00,                           !- Field 23
  1,                                      !- Field 24
  Until: 12:00,                           !- Field 25
  1,                                      !- Field 26
  Until: 13:00,                           !- Field 27
  1,                                      !- Field 28
  Until: 14:00,                           !- Field 29
  1,                                      !- Field 30
  Until: 15:00,                           !- Field 31
  1,                                      !- Field 32
  Until: 16:00,                           !- Field 33
  1,                                      !- Field 34
  Until: 17:00,                           !- Field 35
  1,                                      !- Field 36
  Until: 18:00,                           !- Field 37
  1,                                      !- Field 38
  Until: 19:00,                           !- Field 39
  1,                                      !- Field 40
  Until: 20:00,                           !- Field 41
  1,                                      !- Field 42
  Until: 21:00,                           !- Field 43
  1,                                      !- Field 44
  Until: 22:00,                           !- Field 45
  1,                                      !- Field 46
  Until: 23:00,                           !- Field 47
  1,                                      !- Field 48
  Until: 24:00,                           !- Field 49
  0,                                      !- Field 50
  For: Weekends,                          !- Field 51
  Until: 01:00,                           !- Field 52
  0,                                      !- Field 53
  Until: 02:00,                           !- Field 54
  0,                                      !- Field 55
  Until: 03:00,                           !- Field 56
  0,                                      !- Field 57
  Until: 04:00,                           !- Field 58
  0,                                      !- Field 59
  Until: 05:00,                           !- Field 60
  0,                                      !- Field 61
  Until: 06:00,                           !- Field 62
  0,                                      !- Field 63
  Until: 07:00,                           !- Field 64
  0,                                      !- Field 65
  Until: 08:00,                           !- Field 66
  0,                                      !- Field 67
  Until: 09:00,                           !- Field 68
  0,                                      !- Field 69
  Until: 10:00,                           !- Field 70
  0,                                      !- Field 71
  Until: 11:00,                           !- Field 72
  0,                                      !- Field 73
  Until: 12:00,                           !- Field 74
  0,                                      !- Field 75
  Until: 13:00,                           !- Field 76
  0,                                      !- Field 77
  Until: 14:00,                           !- Field 78
  0,                                      !- Field 79
  Until: 15:00,                           !- Field 80
  0,                                      !- Field 81
  Until: 16:00,                           !- Field 82
  0,                                      !- Field 83
  Until: 17:00,                           !- Field 84
  0,                                      !- Field 85
  Until: 18:00,                           !- Field 86
  0,                                      !- Field 87
  Until: 19:00,                           !- Field 88
  0,                                      !- Field 89
  Until: 20:00,                           !- Field 90
  0,                                      !- Field 91
  Until: 21:00,                           !- Field 92
  0,                                      !- Field 93
  Until: 22:00,                           !- Field 94
  0,                                      !- Field 95
  Until: 23:00,                           !- Field 96
  0,                                      !- Field 97
  Until: 24:00,                           !- Field 98
  0,                                      !- Field 99
  For: Holiday,                           !- Field 100
  Until: 24:00,                           !- Field 101
  0.0,                                    !- Field 102
  For: WinterDesignDay,                   !- Field 103
  Until: 24:00,                           !- Field 104
  0.0,                                    !- Field 105
  For: SummerDesignDay,                   !- Field 106
  Until: 24:00,                           !- Field 107
  1.0,                                    !- Field 108
  For: CustomDay1,                        !- Field 109
  Until: 24:00,                           !- Field 110
  0.0,                                    !- Field 111
  For: CustomDay2,                        !- Field 112
  Until: 24:00,                           !- Field 113
  0.0;                                    !- Field 114

OS:Schedule:Compact,
  {0f299255-661c-475f-9cd0-59898e8307dd}, !- Handle
  INFIL_QUARTER_ON_SCH,                   !- Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  1.0,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  1.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 07:00,                           !- Field 10
  1.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  0.25,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  1.0,                                    !- Field 15
  For: Sunday Holidays AllOtherDays,      !- Field 16
  Until: 24:00,                           !- Field 17
  1.0;                                    !- Field 18

OS:Schedule:Compact,
  {55022ddf-a58e-4970-9d09-4ebe5bcc99ce}, !- Handle
  INFIL_Door_Opening_SCH,                 !- Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.131,                                  !- Field 6
  Until: 08:00,                           !- Field 7
  1.0,                                    !- Field 8
  Until: 12:00,                           !- Field 9
  0.131,                                  !- Field 10
  Until: 13:00,                           !- Field 11
  1.0,                                    !- Field 12
  Until: 17:00,                           !- Field 13
  0.131,                                  !- Field 14
  Until: 18:00,                           !- Field 15
  1.0,                                    !- Field 16
  Until: 19:00,                           !- Field 17
  0.131,                                  !- Field 18
  Until: 24:00,                           !- Field 19
  0.0,                                    !- Field 20
  For: Saturday Sunday Holidays AllOtherDays, !- Field 21
  Until: 24:00,                           !- Field 22
  0.0;                                    !- Field 23

OS:Schedule:Compact,
  {daa98824-f573-47ee-b6bc-d944f64be1d2}, !- Handle
  BLDG_SWH_SCH,                           !- Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays,                          !- Field 2
  Until: 7:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 8:00,                            !- Field 5
  0.27,                                   !- Field 6
  Until: 9:00,                            !- Field 7
  0.55,                                   !- Field 8
  Until: 11:00,                           !- Field 9
  0.64,                                   !- Field 10
  Until: 12:00,                           !- Field 11
  0.82,                                   !- Field 12
  Until: 13:00,                           !- Field 13
  1.0,                                    !- Field 14
  Until: 14:00,                           !- Field 15
  0.91,                                   !- Field 16
  Until: 16:00,                           !- Field 17
  0.55,                                   !- Field 18
  Until: 17:00,                           !- Field 19
  0.73,                                   !- Field 20
  Until: 19:00,                           !- Field 21
  0.37,                                   !- Field 22
  Until: 20:00,                           !- Field 23
  0.18,                                   !- Field 24
  Until: 21:00,                           !- Field 25
  0.27,                                   !- Field 26
  Until: 22:00,                           !- Field 27
  0.09,                                   !- Field 28
  Until: 24:00,                           !- Field 29
  0.0,                                    !- Field 30
  For: Weekends,                          !- Field 31
  Until: 24:00,                           !- Field 32
  0.0,                                    !- Field 33
  For: Holiday,                           !- Field 34
  Until: 24:00,                           !- Field 35
  0.0,                                    !- Field 36
  For: WinterDesignDay,                   !- Field 37
  Until: 7:00,                            !- Field 38
  0.0,                                    !- Field 39
  Until: 8:00,                            !- Field 40
  0.27,                                   !- Field 41
  Until: 9:00,                            !- Field 42
  0.55,                                   !- Field 43
  Until: 11:00,                           !- Field 44
  0.64,                                   !- Field 45
  Until: 12:00,                           !- Field 46
  0.82,                                   !- Field 47
  Until: 13:00,                           !- Field 48
  1.0,                                    !- Field 49
  Until: 14:00,                           !- Field 50
  0.91,                                   !- Field 51
  Until: 16:00,                           !- Field 52
  0.55,                                   !- Field 53
  Until: 17:00,                           !- Field 54
  0.73,                                   !- Field 55
  Until: 19:00,                           !- Field 56
  0.37,                                   !- Field 57
  Until: 20:00,                           !- Field 58
  0.18,                                   !- Field 59
  Until: 21:00,                           !- Field 60
  0.27,                                   !- Field 61
  Until: 22:00,                           !- Field 62
  0.09,                                   !- Field 63
  Until: 24:00,                           !- Field 64
  0.0,                                    !- Field 65
  For: SummerDesignDay,                   !- Field 66
  Until: 7:00,                            !- Field 67
  0.0,                                    !- Field 68
  Until: 8:00,                            !- Field 69
  0.27,                                   !- Field 70
  Until: 9:00,                            !- Field 71
  0.55,                                   !- Field 72
  Until: 11:00,                           !- Field 73
  0.64,                                   !- Field 74
  Until: 12:00,                           !- Field 75
  0.82,                                   !- Field 76
  Until: 13:00,                           !- Field 77
  1.0,                                    !- Field 78
  Until: 14:00,                           !- Field 79
  0.91,                                   !- Field 80
  Until: 16:00,                           !- Field 81
  0.55,                                   !- Field 82
  Until: 17:00,                           !- Field 83
  0.73,                                   !- Field 84
  Until: 19:00,                           !- Field 85
  0.37,                                   !- Field 86
  Until: 20:00,                           !- Field 87
  0.18,                                   !- Field 88
  Until: 21:00,                           !- Field 89
  0.27,                                   !- Field 90
  Until: 22:00,                           !- Field 91
  0.09,                                   !- Field 92
  Until: 24:00,                           !- Field 93
  0.0,                                    !- Field 94
  For: CustomDay1,                        !- Field 95
  Until: 24:00,                           !- Field 96
  0.0,                                    !- Field 97
  For: CustomDay2,                        !- Field 98
  Until: 24:00,                           !- Field 99
  0.0;                                    !- Field 100

OS:Schedule:Compact,
  {04abda0e-5d57-4392-b7cb-63c0980b0ec4}, !- Handle
  ALWAYS_ON,                              !- Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {ebe126c6-822f-4325-b91c-41694fd36d80}, !- Handle
  Exterior_Lgt_ALWAYS_ON,                 !- Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:Schedule:Compact,
  {ded1c008-df9f-45c0-9479-ba8f466cf128}, !- Handle
  Exterior_Lgt_189_1,                     !- Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:Weekdays,                           !- Field 2
  Until:  9:00,                           !- Field 3
  0.5,                                    !- Field 4
  Until: 23:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.5,                                    !- Field 8
  For:Saturday,                           !- Field 9
  Until: 24:00,                           !- Field 10
  0.5,                                    !- Field 11
  FOR:Sunday Holidays AllOtherDays,       !- Field 12
  Until: 24:00,                           !- Field 13
  0.5;                                    !- Field 14

OS:Schedule:Compact,
  {aef42271-9bb9-440e-bf1f-7fc6a935ce01}, !- Handle
  ALWAYS_OFF,                             !- Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:Schedule:Compact,
  {8bb962d1-6b34-4e6b-b7db-fe07f2b450b8}, !- Handle
  HVACOperationSchd,                      !- Name
  {5a29bee9-2617-4064-8886-f2d4fe644699}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Weedends WinterDesignDay,          !- Field 9
  Until: 24:00,                           !- Field 10
  0.0,                                    !- Field 11
  For: Holidays AllOtherDays,             !- Field 12
  Until: 24:00,                           !- Field 13
  0.0;                                    !- Field 14

OS:Schedule:Compact,
  {91486df5-e857-4d18-9311-2d8c14565199}, !- Handle
  HVACOperationSchd_w_SB,                 !- Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 03:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 04:00,                           !- Field 9
  0,                                      !- Field 10
  Until: 05:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 06:00,                           !- Field 13
  0,                                      !- Field 14
  Until: 07:00,                           !- Field 15
  1,                                      !- Field 16
  Until: 08:00,                           !- Field 17
  1,                                      !- Field 18
  Until: 09:00,                           !- Field 19
  1,                                      !- Field 20
  Until: 10:00,                           !- Field 21
  1,                                      !- Field 22
  Until: 11:00,                           !- Field 23
  0,                                      !- Field 24
  Until: 12:00,                           !- Field 25
  1,                                      !- Field 26
  Until: 13:00,                           !- Field 27
  0,                                      !- Field 28
  Until: 14:00,                           !- Field 29
  1,                                      !- Field 30
  Until: 15:00,                           !- Field 31
  0,                                      !- Field 32
  Until: 16:00,                           !- Field 33
  1,                                      !- Field 34
  Until: 17:00,                           !- Field 35
  1,                                      !- Field 36
  Until: 18:00,                           !- Field 37
  1,                                      !- Field 38
  Until: 19:00,                           !- Field 39
  1,                                      !- Field 40
  Until: 20:00,                           !- Field 41
  0,                                      !- Field 42
  Until: 21:00,                           !- Field 43
  0,                                      !- Field 44
  Until: 22:00,                           !- Field 45
  0,                                      !- Field 46
  Until: 23:00,                           !- Field 47
  0,                                      !- Field 48
  Until: 24:00,                           !- Field 49
  0,                                      !- Field 50
  For: Weekends,                          !- Field 51
  Until: 01:00,                           !- Field 52
  0,                                      !- Field 53
  Until: 02:00,                           !- Field 54
  0,                                      !- Field 55
  Until: 03:00,                           !- Field 56
  0,                                      !- Field 57
  Until: 04:00,                           !- Field 58
  0,                                      !- Field 59
  Until: 05:00,                           !- Field 60
  0,                                      !- Field 61
  Until: 06:00,                           !- Field 62
  0,                                      !- Field 63
  Until: 07:00,                           !- Field 64
  0,                                      !- Field 65
  Until: 08:00,                           !- Field 66
  0,                                      !- Field 67
  Until: 09:00,                           !- Field 68
  0,                                      !- Field 69
  Until: 10:00,                           !- Field 70
  0,                                      !- Field 71
  Until: 11:00,                           !- Field 72
  0,                                      !- Field 73
  Until: 12:00,                           !- Field 74
  0,                                      !- Field 75
  Until: 13:00,                           !- Field 76
  0,                                      !- Field 77
  Until: 14:00,                           !- Field 78
  0,                                      !- Field 79
  Until: 15:00,                           !- Field 80
  0,                                      !- Field 81
  Until: 16:00,                           !- Field 82
  0,                                      !- Field 83
  Until: 17:00,                           !- Field 84
  0,                                      !- Field 85
  Until: 18:00,                           !- Field 86
  0,                                      !- Field 87
  Until: 19:00,                           !- Field 88
  0,                                      !- Field 89
  Until: 20:00,                           !- Field 90
  0,                                      !- Field 91
  Until: 21:00,                           !- Field 92
  0,                                      !- Field 93
  Until: 22:00,                           !- Field 94
  0,                                      !- Field 95
  Until: 23:00,                           !- Field 96
  0,                                      !- Field 97
  Until: 24:00,                           !- Field 98
  0,                                      !- Field 99
  For: SummerDesignDay,                   !- Field 100
  Until: 06:00,                           !- Field 101
  0.0,                                    !- Field 102
  Until: 19:00,                           !- Field 103
  1.0,                                    !- Field 104
  Until: 24:00,                           !- Field 105
  0.0,                                    !- Field 106
  For: WinterDesignDay,                   !- Field 107
  Until: 24:00,                           !- Field 108
  0.0,                                    !- Field 109
  For: Holidays AllOtherDays,             !- Field 110
  Until: 24:00,                           !- Field 111
  0.0;                                    !- Field 112

OS:Construction,
  {76eaa337-288f-4d7f-9bfc-cd7aa5dbee2a}, !- Handle
  nonres_ext_wall,                        !- Name
  {7b44f96d-05db-4764-884c-3305333bf2e1}, !- Surface Rendering Name
  {4d432ace-b664-4838-955a-fa6c2bf747b3}, !- Layer 1
  {4555b5b3-9860-4771-bd03-9db3b663aee5}, !- Layer 2
  {e224a02d-fafa-4698-9324-cee1999e5adb}, !- Layer 3
  {4555b5b3-9860-4771-bd03-9db3b663aee5}; !- Layer 4

OS:Material,
  {4d432ace-b664-4838-955a-fa6c2bf747b3}, !- Handle
  F07 25mm stucco,                        !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.72,                                   !- Conductivity {W/m-K}
  1856,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4555b5b3-9860-4771-bd03-9db3b663aee5}, !- Handle
  G01 16mm gypsum board,                  !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {e224a02d-fafa-4698-9324-cee1999e5adb}, !- Handle
  Nonres_Exterior_Wall_Insulation,        !- Name
  MediumSmooth,                           !- Roughness
  3.06941962105791,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Schedule:Compact,
  {9657e79a-b04d-4a67-bdec-3a6ebb57715e}, !- Handle
  ReheatCoilAvailSched,                   !- Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {83207652-3a49-4a2c-89a7-9597dc157159}, !- Handle
  CoolingCoilAvailSched,                  !- Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {57e61c07-423b-4a93-b541-d5914b616dad}, !- Handle
  HTGSETP_SCH_NO_OPTIMUM,                 !- Name
  {387349f3-830a-494f-a7f8-31513e9e7257}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays,                          !- Field 2
  Until: 6:00,                            !- Field 3
  15.56,                                  !- Field 4
  Until: 7:00,                            !- Field 5
  21.11,                                  !- Field 6
  Until: 19:00,                           !- Field 7
  21.11,                                  !- Field 8
  Until: 24:00,                           !- Field 9
  15.56,                                  !- Field 10
  For: Weekends,                          !- Field 11
  Until: 24:00,                           !- Field 12
  15.56,                                  !- Field 13
  For: Holiday,                           !- Field 14
  Until: 24:00,                           !- Field 15
  15.56,                                  !- Field 16
  For: WinterDesignDay,                   !- Field 17
  Until: 24:00,                           !- Field 18
  21.11,                                  !- Field 19
  For: SummerDesignDay,                   !- Field 20
  Until: 24:00,                           !- Field 21
  15.56,                                  !- Field 22
  For: CustomDay1,                        !- Field 23
  Until: 24:00,                           !- Field 24
  15.56,                                  !- Field 25
  For: CustomDay2,                        !- Field 26
  Until: 24:00,                           !- Field 27
  15.56;                                  !- Field 28

OS:Schedule:Compact,
  {d0515c5a-9439-4d5e-bf22-81ce32620d53}, !- Handle
  PlantOnSched,                           !- Name
  {5a29bee9-2617-4064-8886-f2d4fe644699}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {5e138f0f-a520-4a89-9e92-aa6a6d175c12}, !- Handle
  HTGSETP_SCH_NO_OPTIMUM_w_SB,            !- Name
  {387349f3-830a-494f-a7f8-31513e9e7257}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  15.56,                                  !- Field 4
  Until: 02:00,                           !- Field 5
  15.56,                                  !- Field 6
  Until: 03:00,                           !- Field 7
  15.56,                                  !- Field 8
  Until: 04:00,                           !- Field 9
  15.56,                                  !- Field 10
  Until: 05:00,                           !- Field 11
  15.56,                                  !- Field 12
  Until: 06:00,                           !- Field 13
  15.56,                                  !- Field 14
  Until: 07:00,                           !- Field 15
  21.11,                                  !- Field 16
  Until: 08:00,                           !- Field 17
  21.11,                                  !- Field 18
  Until: 09:00,                           !- Field 19
  21.11,                                  !- Field 20
  Until: 10:00,                           !- Field 21
  21.11,                                  !- Field 22
  Until: 11:00,                           !- Field 23
  20.5544444444444,                       !- Field 24
  Until: 12:00,                           !- Field 25
  21.11,                                  !- Field 26
  Until: 13:00,                           !- Field 27
  20.5544444444444,                       !- Field 28
  Until: 14:00,                           !- Field 29
  21.11,                                  !- Field 30
  Until: 15:00,                           !- Field 31
  20.5544444444444,                       !- Field 32
  Until: 16:00,                           !- Field 33
  21.11,                                  !- Field 34
  Until: 17:00,                           !- Field 35
  21.11,                                  !- Field 36
  Until: 18:00,                           !- Field 37
  21.11,                                  !- Field 38
  Until: 19:00,                           !- Field 39
  21.11,                                  !- Field 40
  Until: 20:00,                           !- Field 41
  15.56,                                  !- Field 42
  Until: 21:00,                           !- Field 43
  15.56,                                  !- Field 44
  Until: 22:00,                           !- Field 45
  15.56,                                  !- Field 46
  Until: 23:00,                           !- Field 47
  15.56,                                  !- Field 48
  Until: 24:00,                           !- Field 49
  15.56,                                  !- Field 50
  For: Weekends,                          !- Field 51
  Until: 01:00,                           !- Field 52
  15.56,                                  !- Field 53
  Until: 02:00,                           !- Field 54
  15.56,                                  !- Field 55
  Until: 03:00,                           !- Field 56
  15.56,                                  !- Field 57
  Until: 04:00,                           !- Field 58
  15.56,                                  !- Field 59
  Until: 05:00,                           !- Field 60
  15.56,                                  !- Field 61
  Until: 06:00,                           !- Field 62
  15.56,                                  !- Field 63
  Until: 07:00,                           !- Field 64
  15.56,                                  !- Field 65
  Until: 08:00,                           !- Field 66
  15.56,                                  !- Field 67
  Until: 09:00,                           !- Field 68
  15.56,                                  !- Field 69
  Until: 10:00,                           !- Field 70
  15.56,                                  !- Field 71
  Until: 11:00,                           !- Field 72
  15.56,                                  !- Field 73
  Until: 12:00,                           !- Field 74
  15.56,                                  !- Field 75
  Until: 13:00,                           !- Field 76
  15.56,                                  !- Field 77
  Until: 14:00,                           !- Field 78
  15.56,                                  !- Field 79
  Until: 15:00,                           !- Field 80
  15.56,                                  !- Field 81
  Until: 16:00,                           !- Field 82
  15.56,                                  !- Field 83
  Until: 17:00,                           !- Field 84
  15.56,                                  !- Field 85
  Until: 18:00,                           !- Field 86
  15.56,                                  !- Field 87
  Until: 19:00,                           !- Field 88
  15.56,                                  !- Field 89
  Until: 20:00,                           !- Field 90
  15.56,                                  !- Field 91
  Until: 21:00,                           !- Field 92
  15.56,                                  !- Field 93
  Until: 22:00,                           !- Field 94
  15.56,                                  !- Field 95
  Until: 23:00,                           !- Field 96
  15.56,                                  !- Field 97
  Until: 24:00,                           !- Field 98
  15.56,                                  !- Field 99
  For: Holiday,                           !- Field 100
  Until: 24:00,                           !- Field 101
  15.56,                                  !- Field 102
  For: WinterDesignDay,                   !- Field 103
  Until: 24:00,                           !- Field 104
  21.11,                                  !- Field 105
  For: SummerDesignDay,                   !- Field 106
  Until: 24:00,                           !- Field 107
  15.56,                                  !- Field 108
  For: CustomDay1,                        !- Field 109
  Until: 24:00,                           !- Field 110
  15.56,                                  !- Field 111
  For: CustomDay2,                        !- Field 112
  Until: 24:00,                           !- Field 113
  15.56;                                  !- Field 114

OS:Schedule:Compact,
  {95ec8dd7-0c8d-4eae-80f7-1961e6d0c413}, !- Handle
  HTGSETP_SCH_YES_OPTIMUM,                !- Name
  {387349f3-830a-494f-a7f8-31513e9e7257}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays,                          !- Field 2
  Until: 6:00,                            !- Field 3
  15.56,                                  !- Field 4
  Until: 7:00,                            !- Field 5
  17.8,                                   !- Field 6
  Until: 8:00,                            !- Field 7
  20.0,                                   !- Field 8
  Until: 19:00,                           !- Field 9
  21.11,                                  !- Field 10
  Until: 24:00,                           !- Field 11
  15.56,                                  !- Field 12
  For: Weekends,                          !- Field 13
  Until: 24:00,                           !- Field 14
  15.56,                                  !- Field 15
  For: Holiday,                           !- Field 16
  Until: 24:00,                           !- Field 17
  15.56,                                  !- Field 18
  For: WinterDesignDay,                   !- Field 19
  Until: 24:00,                           !- Field 20
  21.11,                                  !- Field 21
  For: SummerDesignDay,                   !- Field 22
  Until: 24:00,                           !- Field 23
  15.56,                                  !- Field 24
  For: CustomDay1,                        !- Field 25
  Until: 24:00,                           !- Field 26
  15.56,                                  !- Field 27
  For: CustomDay2,                        !- Field 28
  Until: 24:00,                           !- Field 29
  15.56;                                  !- Field 30

OS:Schedule:Compact,
  {3481b5ae-4900-4f04-bc9b-ae529b9eabec}, !- Handle
  CLGSETP_SCH_NO_OPTIMUM,                 !- Name
  {387349f3-830a-494f-a7f8-31513e9e7257}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays,                          !- Field 2
  Until: 6:00,                            !- Field 3
  29.44,                                  !- Field 4
  Until: 7:00,                            !- Field 5
  23.89,                                  !- Field 6
  Until: 18:00,                           !- Field 7
  23.89,                                  !- Field 8
  Until: 24:00,                           !- Field 9
  29.44,                                  !- Field 10
  For: Weekends,                          !- Field 11
  Until: 24:00,                           !- Field 12
  29.44,                                  !- Field 13
  For: Holiday,                           !- Field 14
  Until: 24:00,                           !- Field 15
  29.44,                                  !- Field 16
  For: WinterDesignDay,                   !- Field 17
  Until: 24:00,                           !- Field 18
  29.44,                                  !- Field 19
  For: SummerDesignDay,                   !- Field 20
  Until: 24:00,                           !- Field 21
  23.89,                                  !- Field 22
  For: CustomDay1,                        !- Field 23
  Until: 24:00,                           !- Field 24
  29.44,                                  !- Field 25
  For: CustomDay2,                        !- Field 26
  Until: 24:00,                           !- Field 27
  29.44;                                  !- Field 28

OS:Schedule:Compact,
  {6492b032-8022-49e8-ac39-f8f89dadc08f}, !- Handle
  CLGSETP_SCH_NO_OPTIMUM_w_SB,            !- Name
  {387349f3-830a-494f-a7f8-31513e9e7257}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  29.44,                                  !- Field 4
  Until: 02:00,                           !- Field 5
  29.44,                                  !- Field 6
  Until: 03:00,                           !- Field 7
  29.44,                                  !- Field 8
  Until: 04:00,                           !- Field 9
  29.44,                                  !- Field 10
  Until: 05:00,                           !- Field 11
  29.44,                                  !- Field 12
  Until: 06:00,                           !- Field 13
  29.44,                                  !- Field 14
  Until: 07:00,                           !- Field 15
  23.89,                                  !- Field 16
  Until: 08:00,                           !- Field 17
  23.89,                                  !- Field 18
  Until: 09:00,                           !- Field 19
  23.89,                                  !- Field 20
  Until: 10:00,                           !- Field 21
  23.89,                                  !- Field 22
  Until: 11:00,                           !- Field 23
  24.4455555555556,                       !- Field 24
  Until: 12:00,                           !- Field 25
  23.89,                                  !- Field 26
  Until: 13:00,                           !- Field 27
  24.4455555555556,                       !- Field 28
  Until: 14:00,                           !- Field 29
  23.89,                                  !- Field 30
  Until: 15:00,                           !- Field 31
  24.4455555555556,                       !- Field 32
  Until: 16:00,                           !- Field 33
  23.89,                                  !- Field 34
  Until: 17:00,                           !- Field 35
  23.89,                                  !- Field 36
  Until: 18:00,                           !- Field 37
  23.89,                                  !- Field 38
  Until: 19:00,                           !- Field 39
  29.44,                                  !- Field 40
  Until: 20:00,                           !- Field 41
  29.44,                                  !- Field 42
  Until: 21:00,                           !- Field 43
  29.44,                                  !- Field 44
  Until: 22:00,                           !- Field 45
  29.44,                                  !- Field 46
  Until: 23:00,                           !- Field 47
  29.44,                                  !- Field 48
  Until: 24:00,                           !- Field 49
  29.44,                                  !- Field 50
  For: Weekends,                          !- Field 51
  Until: 01:00,                           !- Field 52
  29.44,                                  !- Field 53
  Until: 02:00,                           !- Field 54
  29.44,                                  !- Field 55
  Until: 03:00,                           !- Field 56
  29.44,                                  !- Field 57
  Until: 04:00,                           !- Field 58
  29.44,                                  !- Field 59
  Until: 05:00,                           !- Field 60
  29.44,                                  !- Field 61
  Until: 06:00,                           !- Field 62
  29.44,                                  !- Field 63
  Until: 07:00,                           !- Field 64
  29.44,                                  !- Field 65
  Until: 08:00,                           !- Field 66
  29.44,                                  !- Field 67
  Until: 09:00,                           !- Field 68
  29.44,                                  !- Field 69
  Until: 10:00,                           !- Field 70
  29.44,                                  !- Field 71
  Until: 11:00,                           !- Field 72
  29.44,                                  !- Field 73
  Until: 12:00,                           !- Field 74
  29.44,                                  !- Field 75
  Until: 13:00,                           !- Field 76
  29.44,                                  !- Field 77
  Until: 14:00,                           !- Field 78
  29.44,                                  !- Field 79
  Until: 15:00,                           !- Field 80
  29.44,                                  !- Field 81
  Until: 16:00,                           !- Field 82
  29.44,                                  !- Field 83
  Until: 17:00,                           !- Field 84
  29.44,                                  !- Field 85
  Until: 18:00,                           !- Field 86
  29.44,                                  !- Field 87
  Until: 19:00,                           !- Field 88
  29.44,                                  !- Field 89
  Until: 20:00,                           !- Field 90
  29.44,                                  !- Field 91
  Until: 21:00,                           !- Field 92
  29.44,                                  !- Field 93
  Until: 22:00,                           !- Field 94
  29.44,                                  !- Field 95
  Until: 23:00,                           !- Field 96
  29.44,                                  !- Field 97
  Until: 24:00,                           !- Field 98
  29.44,                                  !- Field 99
  For: Holiday,                           !- Field 100
  Until: 24:00,                           !- Field 101
  29.44,                                  !- Field 102
  For: WinterDesignDay,                   !- Field 103
  Until: 24:00,                           !- Field 104
  29.44,                                  !- Field 105
  For: SummerDesignDay,                   !- Field 106
  Until: 24:00,                           !- Field 107
  23.89,                                  !- Field 108
  For: CustomDay1,                        !- Field 109
  Until: 24:00,                           !- Field 110
  29.44,                                  !- Field 111
  For: CustomDay2,                        !- Field 112
  Until: 24:00,                           !- Field 113
  29.44;                                  !- Field 114

OS:Schedule:Compact,
  {20d7db2e-d0f7-41b7-9ed9-72fc88776285}, !- Handle
  CLGSETP_SCH_YES_OPTIMUM,                !- Name
  {387349f3-830a-494f-a7f8-31513e9e7257}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays,                          !- Field 2
  Until: 6:00,                            !- Field 3
  29.44,                                  !- Field 4
  Until: 7:00,                            !- Field 5
  27.8,                                   !- Field 6
  Until: 8:00,                            !- Field 7
  25.6,                                   !- Field 8
  Until: 18:00,                           !- Field 9
  23.89,                                  !- Field 10
  Until: 24:00,                           !- Field 11
  29.44,                                  !- Field 12
  For: Weekends,                          !- Field 13
  Until: 24:00,                           !- Field 14
  29.44,                                  !- Field 15
  For: Holiday,                           !- Field 16
  Until: 24:00,                           !- Field 17
  29.44,                                  !- Field 18
  For: WinterDesignDay,                   !- Field 19
  Until: 24:00,                           !- Field 20
  29.44,                                  !- Field 21
  For: SummerDesignDay,                   !- Field 22
  Until: 24:00,                           !- Field 23
  23.89,                                  !- Field 24
  For: CustomDay1,                        !- Field 25
  Until: 24:00,                           !- Field 26
  29.44,                                  !- Field 27
  For: CustomDay2,                        !- Field 28
  Until: 24:00,                           !- Field 29
  29.44;                                  !- Field 30

OS:Schedule:Compact,
  {3ee53f9d-89e4-4629-8d35-53cc54a0447e}, !- Handle
  CLGSETP_SCH_NO_SETBACK,                 !- Name
  {387349f3-830a-494f-a7f8-31513e9e7257}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays,                          !- Field 2
  Until: 6:00,                            !- Field 3
  23.89,                                  !- Field 4
  Until: 7:00,                            !- Field 5
  23.89,                                  !- Field 6
  Until: 18:00,                           !- Field 7
  23.89,                                  !- Field 8
  Until: 24:00,                           !- Field 9
  23.89,                                  !- Field 10
  For: Weekends,                          !- Field 11
  Until: 24:00,                           !- Field 12
  23.89,                                  !- Field 13
  For: Holiday,                           !- Field 14
  Until: 24:00,                           !- Field 15
  23.89,                                  !- Field 16
  For: WinterDesignDay,                   !- Field 17
  Until: 24:00,                           !- Field 18
  29.44,                                  !- Field 19
  For: SummerDesignDay,                   !- Field 20
  Until: 24:00,                           !- Field 21
  23.89,                                  !- Field 22
  For: CustomDay1,                        !- Field 23
  Until: 24:00,                           !- Field 24
  23.89,                                  !- Field 25
  For: CustomDay2,                        !- Field 26
  Until: 24:00,                           !- Field 27
  23.89;                                  !- Field 28

OS:Schedule:Compact,
  {dd24a9f4-40d4-4c53-addb-dc78c1edf4f5}, !- Handle
  Humidity Setpoint Schedule,             !- Name
  {e83d81b8-48c5-492b-a363-032a04cb9ab2}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 24:00,                           !- Field 3
  50,                                     !- Field 4
  For: Saturday WinterDesignDay,          !- Field 5
  Until: 24:00,                           !- Field 6
  50,                                     !- Field 7
  For: Sunday Holidays AllOtherDays,      !- Field 8
  Until: 24:00,                           !- Field 9
  50;                                     !- Field 10

OS:Schedule:Compact,
  {2b7abd11-39ee-4a16-9d9b-5fef53661c96}, !- Handle
  MinOA_MotorizedDamper_Sched,            !- Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Weekends WinterDesignDay,          !- Field 9
  Until: 24:00,                           !- Field 10
  0.0,                                    !- Field 11
  For: Holidays AllOtherDays,             !- Field 12
  Until: 24:00,                           !- Field 13
  0.0;                                    !- Field 14

OS:Schedule:Compact,
  {21ff6eec-fc60-45a8-b5b2-5116711f41d0}, !- Handle
  MinOA_Sched,                            !- Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {053c14a7-bfc4-4677-9701-da8ad7a8192a}, !- Handle
  Dual Zone Control Type Sched,           !- Name
  {be0ffe88-40df-4097-9b57-01f278cd2ee3}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:Schedule:Compact,
  {dd0477e9-b914-4634-88d6-9b7297a38f92}, !- Handle
  Seasonal-Reset-Supply-Air-Temp-Sch,     !- Name
  {387349f3-830a-494f-a7f8-31513e9e7257}, !- Schedule Type Limits Name
  Through: 3/31,                          !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  13.0,                                   !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  13.0,                                   !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  13.0;                                   !- Field 12

OS:Schedule:Compact,
  {024adf88-6493-4bd8-ad1e-0c57daf3e88c}, !- Handle
  CW-Loop-Temp-Schedule,                  !- Name
  {387349f3-830a-494f-a7f8-31513e9e7257}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  6.7;                                    !- Field 4

OS:Schedule:Compact,
  {cc2e32cf-110d-470d-95c4-af4df07ada7a}, !- Handle
  HW-Loop-Temp-Schedule,                  !- Name
  {387349f3-830a-494f-a7f8-31513e9e7257}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.;                                    !- Field 4

OS:Schedule:Compact,
  {ca9ec178-d4dc-4216-a136-0a3ba8d20097}, !- Handle
  Heating-Supply-Air-Temp-Sch,            !- Name
  {387349f3-830a-494f-a7f8-31513e9e7257}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  16.0;                                   !- Field 4

OS:Schedule:Compact,
  {d77edbfa-2a30-4ce9-8556-5e0990e252eb}, !- Handle
  ACTIVITY_SCH,                           !- Name
  {82d9ac54-3f09-4d33-8096-1d563370ac3e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120.;                                   !- Field 4

OS:ScheduleTypeLimits,
  {55361374-0bc2-4736-b680-1de84cf5699b}, !- Handle
  Schedule Type Limits 3;                 !- Name

OS:Schedule:Compact,
  {f5ff2f61-e319-4b6d-9957-f3df02a99378}, !- Handle
  WORK_EFF_SCH,                           !- Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:Schedule:Compact,
  {ff489372-c484-4f78-b9fd-5986b75d94fb}, !- Handle
  AIR_VELO_SCH,                           !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:ScheduleTypeLimits,
  {cd3182b1-c04c-4916-9353-c3269b7b5613}, !- Handle
  Schedule Type Limits 4;                 !- Name

OS:Schedule:Compact,
  {4c5b935e-1031-4e7e-8726-27905e3b0a35}, !- Handle
  CLOTHING_SCH,                           !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 04/30,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  0.5,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1.0;                                    !- Field 12

OS:ScheduleTypeLimits,
  {6a04282c-5a3b-4b8f-bca8-131b20e2f7d2}, !- Handle
  Schedule Type Limits 5;                 !- Name

OS:Schedule:Compact,
  {7c270111-bab4-4a0b-9e93-b3cd7d9f757d}, !- Handle
  SHADING_SCH,                            !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:ScheduleTypeLimits,
  {0621b32a-8c74-4479-ad2c-bf2be652d1b2}, !- Handle
  Schedule Type Limits 6;                 !- Name

OS:Schedule:Compact,
  {3a3d2874-eb9b-41e9-87bb-e48872c7a136}, !- Handle
  Core_ZN Water Equipment Latent fract sched, !- Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {63a090a9-e526-4d6f-95f3-40367a6a2d19}, !- Handle
  Core_ZN Water Equipment Sensible fract sched, !- Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {3b8a5267-2421-4ed9-ba38-7fcb83d18494}, !- Handle
  Core_ZN Water Equipment Temp Sched,     !- Name
  {387349f3-830a-494f-a7f8-31513e9e7257}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  48.8;                                   !- Field 4

OS:Schedule:Compact,
  {0cca1813-6cef-4c85-a2ce-27e4289ab216}, !- Handle
  Core_ZN Water Equipment Hot Supply Temp Sched, !- Name
  {387349f3-830a-494f-a7f8-31513e9e7257}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {f87e6ae8-8761-446c-8b20-137acffd989d}, !- Handle
  SHWSys1-Loop-Temp-Schedule,             !- Name
  {387349f3-830a-494f-a7f8-31513e9e7257}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60;                                     !- Field 4

OS:Schedule:Compact,
  {8790186e-43b3-47f1-a284-eeb5044cee9f}, !- Handle
  SHWSys1 Water Heater Setpoint Temperature Schedule, !- Name
  {387349f3-830a-494f-a7f8-31513e9e7257}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.00;                                  !- Field 4

OS:Schedule:Compact,
  {643f2e2f-b8e2-4b9b-ac1b-597ac12a0dcb}, !- Handle
  SHWSys1 Water Heater Ambient Temperature Schedule, !- Name
  {387349f3-830a-494f-a7f8-31513e9e7257}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  22.0;                                   !- Field 4

OS:Material,
  {ba663dc3-97b5-4cfb-9446-a60d54a6abc2}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d1164672-5540-4802-9e99-c2218be2174a}, !- Handle
  AC02 Acoustic Ceiling,                  !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.057,                                  !- Conductivity {W/m-K}
  288,                                    !- Density {kg/m3}
  1339,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Material,
  {f40af229-864f-4e6f-badc-56fd7818a9f0}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {bc252ac5-c89e-4442-9827-7cab32af6b7e}, !- Handle
  F08 Metal roof surface,                 !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:Material,
  {4c2ffe4b-2f7d-47db-8804-5ef7ef8638bb}, !- Handle
  F12 Asphalt shingles,                   !- Name
  VeryRough,                              !- Roughness
  0.0032,                                 !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1260,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:Material,
  {47214edf-3cea-484c-bf3d-fef67b295781}, !- Handle
  F13 Built-up roofing,                   !- Name
  Rough,                                  !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:Material,
  {0e832659-fddc-43ec-be16-6ba046d119c5}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {70d0575b-f5be-49b6-97c4-c325b85a1388}, !- Handle
  G02 16mm plywood,                       !- Name
  Smooth,                                 !- Roughness
  0.0159,                                 !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  544,                                    !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {8621e857-d389-4c56-8c2b-8cc4012386c9}, !- Handle
  M14 150mm heavyweight concrete roof,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {3867d0b5-575a-404e-a814-d64b82135896}, !- Handle
  100mm Normalweight concrete wall,       !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {ecff0f0f-19f2-43c3-983b-aa51a5af44e8}, !- Handle
  200mm Normalweight concrete wall,       !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {85b03590-798f-4dbf-9459-c908bd4465c8}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {16191b6e-056c-4382-bc55-3a43d2c427fc}, !- Handle
  150mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {ad5e8bec-c5e0-438a-9df8-3d260486c7d7}, !- Handle
  200mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {48e0b36d-82ca-4c33-b6da-934bd5897611}, !- Handle
  M10 200mm concrete block wall,          !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  0.72,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {6f7a6873-68b7-40a4-acb3-518e16b5f3e8}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {d81c95b6-3a54-4182-8569-9366bbc2cbc7}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e4b37615-1c72-4120-8c9c-8f85514f5e90}, !- Handle
  Air_Wall_Material,                      !- Name
  Rough,                                  !- Roughness
  0.2079491,                              !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:Material:NoMass,
  {ae0b1014-fafc-4847-9f3a-e35c70830ae4}, !- Handle
  Nonres_Roof_Insulation,                 !- Name
  MediumSmooth,                           !- Roughness
  8.09838681889561,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f215c422-5ce8-4650-9965-78ada42344ac}, !- Handle
  Res_Roof_Insulation,                    !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {7e1f86fb-469a-4e32-9af8-7c70a5808e60}, !- Handle
  Semiheated_Roof_Insulation,             !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {6964f0c0-337b-42ca-8ffe-9558ad1b1153}, !- Handle
  Res_Exterior_Wall_Insulation,           !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c0b26c42-bd35-4881-83b3-cc9242cc9d88}, !- Handle
  Semiheated_Exterior_Wall_Insulation,    !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {1c648389-e4b3-424e-9128-1eb9639db1b0}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {9c61b11e-e9ae-4325-adc8-73bfeb80b2a2}, !- Handle
  Res_Floor_Insulation,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {20c4935c-fc18-4af8-8ae1-0d197dcdc87c}, !- Handle
  Semiheated_Floor_Insulation,            !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a5e7178f-9570-4d2c-a0cf-93102974c82b}, !- Handle
  Std Opaque Door Panel,                  !- Name
  MediumRough,                            !- Roughness
  0.123456790123457,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4a1e71ac-c480-4997-b6ff-6b23d497be45}, !- Handle
  InteriorFurnishings,                    !- Name
  {849f40c8-bdb6-4011-adf2-7c6f210d5fc9}, !- Surface Rendering Name
  {ba663dc3-97b5-4cfb-9446-a60d54a6abc2}; !- Layer 1

OS:Construction,
  {91691b04-febb-4db9-9232-c50827717fa7}, !- Handle
  Air_Wall,                               !- Name
  {b83ec206-cbbc-4b87-b890-90a54df9bce9}, !- Surface Rendering Name
  {e4b37615-1c72-4120-8c9c-8f85514f5e90}; !- Layer 1

OS:Construction,
  {5578f014-49a2-4562-9e38-724a5b3cebe0}, !- Handle
  DropCeiling,                            !- Name
  {df5a9d71-ae10-468a-8351-29ff2545a8a4}, !- Surface Rendering Name
  {d1164672-5540-4802-9e99-c2218be2174a}; !- Layer 1

OS:Construction,
  {58234eda-6456-407f-8536-96dd94ac1db0}, !- Handle
  OpaqueDoor,                             !- Name
  {8b0db3db-0dcb-47b7-b0b9-cef9aeaeacf5}, !- Surface Rendering Name
  {a5e7178f-9570-4d2c-a0cf-93102974c82b}; !- Layer 1

OS:Construction,
  {96231168-0763-4ec4-a18a-17d2077476c2}, !- Handle
  AtticRoofDeck,                          !- Name
  {fa60b690-1c5d-4c57-b20d-8b182890b662}, !- Surface Rendering Name
  {4c2ffe4b-2f7d-47db-8804-5ef7ef8638bb}, !- Layer 1
  {70d0575b-f5be-49b6-97c4-c325b85a1388}; !- Layer 2

OS:Construction,
  {4d4a5726-906d-462d-bad1-58c4b7e35e03}, !- Handle
  int_wall,                               !- Name
  {fb56427f-dbd4-4b4f-8165-827b91e0b20d}, !- Surface Rendering Name
  {0e832659-fddc-43ec-be16-6ba046d119c5}, !- Layer 1
  {0e832659-fddc-43ec-be16-6ba046d119c5}; !- Layer 2

OS:Construction,
  {37fad0e1-48dd-4b19-858d-f69beb6fb652}, !- Handle
  ext_slab_8in_with_carpet,               !- Name
  {5a9ea3b1-dc2a-48bc-805c-e99ab445aaa2}, !- Surface Rendering Name
  {ad5e8bec-c5e0-438a-9df8-3d260486c7d7}, !- Layer 1
  {d81c95b6-3a54-4182-8569-9366bbc2cbc7}; !- Layer 2

OS:Construction,
  {eb9871ac-bcdb-4eb4-b3e7-fb6d73aaa44e}, !- Handle
  ext_slab_8in,                           !- Name
  {b8f70ec8-49fa-4271-87d4-8869931de8c1}, !- Surface Rendering Name
  {ad5e8bec-c5e0-438a-9df8-3d260486c7d7}; !- Layer 1

OS:Construction,
  {3297223c-e114-4b9a-93bc-52172b58bbd5}, !- Handle
  ext_slab_6in_with_carpet,               !- Name
  {a65ba406-dd8d-4071-87c1-c4fcb63a3440}, !- Surface Rendering Name
  {16191b6e-056c-4382-bc55-3a43d2c427fc}, !- Layer 1
  {d81c95b6-3a54-4182-8569-9366bbc2cbc7}; !- Layer 2

OS:Construction,
  {27ff67af-b382-42a3-8501-25946b7c6ef0}, !- Handle
  ext_slab_6in,                           !- Name
  {7770eefb-a4b6-4cce-aa2b-869939011f95}, !- Surface Rendering Name
  {16191b6e-056c-4382-bc55-3a43d2c427fc}; !- Layer 1

OS:Construction,
  {eacc423e-725c-48d7-ba3e-403559dba823}, !- Handle
  int_slab_floor,                         !- Name
  {dee80a4c-3fab-4f24-aac4-a7c4256d486a}, !- Surface Rendering Name
  {85b03590-798f-4dbf-9459-c908bd4465c8}, !- Layer 1
  {d81c95b6-3a54-4182-8569-9366bbc2cbc7}; !- Layer 2

OS:Construction,
  {165833fb-36a8-4fb7-865d-b8e1c9a29928}, !- Handle
  int_slab_ceiling,                       !- Name
  {08c542eb-6199-4060-a3d6-d98f9ebfb6d4}, !- Surface Rendering Name
  {d81c95b6-3a54-4182-8569-9366bbc2cbc7}, !- Layer 1
  {85b03590-798f-4dbf-9459-c908bd4465c8}; !- Layer 2

OS:Construction,
  {b792f111-9acb-4009-ab28-4b7d484f7789}, !- Handle
  basement_wall,                          !- Name
  {06f08d89-f36a-4232-9e32-f7b7f5316e9b}, !- Surface Rendering Name
  {6f7a6873-68b7-40a4-acb3-518e16b5f3e8}; !- Layer 1

OS:Construction,
  {4abc9892-8ff6-4666-ae85-974e1eb43cf3}, !- Handle
  int_wood_floor,                         !- Name
  {c2bff6e8-a169-4781-be27-55ae94c1174a}, !- Surface Rendering Name
  {d1164672-5540-4802-9e99-c2218be2174a}, !- Layer 1
  {70d0575b-f5be-49b6-97c4-c325b85a1388}, !- Layer 2
  {d81c95b6-3a54-4182-8569-9366bbc2cbc7}; !- Layer 3

OS:Construction,
  {435b70a1-b8d8-44a5-868a-4badaf0bca1b}, !- Handle
  ext_soffit_floor,                       !- Name
  {f06f9701-34f2-46c4-adb9-5665dc436b99}, !- Surface Rendering Name
  {70d0575b-f5be-49b6-97c4-c325b85a1388}; !- Layer 1

OS:Construction,
  {da588743-7969-4c02-9789-03dcdd5ab915}, !- Handle
  nonres_roof,                            !- Name
  {f51a4a18-c116-4253-bfcc-21f0d29ecb99}, !- Surface Rendering Name
  {ae0b1014-fafc-4847-9f3a-e35c70830ae4}, !- Layer 1
  {4555b5b3-9860-4771-bd03-9db3b663aee5}; !- Layer 2

OS:Construction,
  {8e92daa4-e663-45e4-adbf-223dc3a149af}, !- Handle
  res_roof,                               !- Name
  {c9b0868a-a960-45c6-bde8-ac76a2bca188}, !- Surface Rendering Name
  {f215c422-5ce8-4650-9965-78ada42344ac}, !- Layer 1
  {4555b5b3-9860-4771-bd03-9db3b663aee5}; !- Layer 2

OS:Construction,
  {f94798fe-c1c0-40b2-aa62-50fe8a5d95df}, !- Handle
  semiheated_roof,                        !- Name
  {3348dd82-c483-405a-bda1-ce2952e9a18c}, !- Surface Rendering Name
  {7e1f86fb-469a-4e32-9af8-7c70a5808e60}, !- Layer 1
  {4555b5b3-9860-4771-bd03-9db3b663aee5}; !- Layer 2

OS:Construction,
  {df8f0fcc-ed4e-4d41-8e97-5cd2f4b1b08f}, !- Handle
  nonres_roof_floor,                      !- Name
  {49d0f641-0aa5-4454-a34b-b977919550c5}, !- Surface Rendering Name
  {4555b5b3-9860-4771-bd03-9db3b663aee5}, !- Layer 1
  {ae0b1014-fafc-4847-9f3a-e35c70830ae4}; !- Layer 2

OS:Construction,
  {1e321633-2a2b-4982-bb0b-2c7d1385ffd1}, !- Handle
  res_roof_floor,                         !- Name
  {51601cb9-148e-47fd-b9c8-25464751fe84}, !- Surface Rendering Name
  {4555b5b3-9860-4771-bd03-9db3b663aee5}, !- Layer 1
  {f215c422-5ce8-4650-9965-78ada42344ac}; !- Layer 2

OS:Construction,
  {f5eac001-3022-46de-89a6-05bbd522e4e7}, !- Handle
  semiheated_roof_floor,                  !- Name
  {69a9c234-b6f2-4205-acec-272b3c652bbf}, !- Surface Rendering Name
  {4555b5b3-9860-4771-bd03-9db3b663aee5}, !- Layer 1
  {7e1f86fb-469a-4e32-9af8-7c70a5808e60}; !- Layer 2

OS:Construction,
  {8d493d0c-f020-4705-9026-aa2f8e99c066}, !- Handle
  res_ext_wall,                           !- Name
  {3a5b9f09-aeed-40a4-ae96-da53b31b42da}, !- Surface Rendering Name
  {4d432ace-b664-4838-955a-fa6c2bf747b3}, !- Layer 1
  {4555b5b3-9860-4771-bd03-9db3b663aee5}, !- Layer 2
  {6964f0c0-337b-42ca-8ffe-9558ad1b1153}, !- Layer 3
  {4555b5b3-9860-4771-bd03-9db3b663aee5}; !- Layer 4

OS:Construction,
  {5a232fa2-0062-4d47-8c3a-c1d84c84b410}, !- Handle
  semiheated_ext_wall,                    !- Name
  {ba128e39-eb36-4a33-aadf-156bfc1528c0}, !- Surface Rendering Name
  {4d432ace-b664-4838-955a-fa6c2bf747b3}, !- Layer 1
  {4555b5b3-9860-4771-bd03-9db3b663aee5}, !- Layer 2
  {c0b26c42-bd35-4881-83b3-cc9242cc9d88}, !- Layer 3
  {4555b5b3-9860-4771-bd03-9db3b663aee5}; !- Layer 4

OS:Construction,
  {4fc64090-7a78-449a-8850-70fc7945147f}, !- Handle
  nonres_floor,                           !- Name
  {5d9e2da3-ec24-476a-b0f0-5788e0420679}, !- Surface Rendering Name
  {1c648389-e4b3-424e-9128-1eb9639db1b0}, !- Layer 1
  {85b03590-798f-4dbf-9459-c908bd4465c8}, !- Layer 2
  {d81c95b6-3a54-4182-8569-9366bbc2cbc7}; !- Layer 3

OS:Construction,
  {c14a490e-c695-4d2d-aaeb-398daa234bde}, !- Handle
  res_floor,                              !- Name
  {e6ad3f96-54f3-44d9-b13c-2f49901f7aea}, !- Surface Rendering Name
  {9c61b11e-e9ae-4325-adc8-73bfeb80b2a2}, !- Layer 1
  {85b03590-798f-4dbf-9459-c908bd4465c8}, !- Layer 2
  {d81c95b6-3a54-4182-8569-9366bbc2cbc7}; !- Layer 3

OS:Construction,
  {704b7060-344f-485a-8f87-d9f74daa5524}, !- Handle
  semiheated_floor,                       !- Name
  {6a788ea1-5862-4169-968a-aad655d9b88a}, !- Surface Rendering Name
  {20c4935c-fc18-4af8-8ae1-0d197dcdc87c}, !- Layer 1
  {85b03590-798f-4dbf-9459-c908bd4465c8}, !- Layer 2
  {d81c95b6-3a54-4182-8569-9366bbc2cbc7}; !- Layer 3

OS:Construction,
  {18042807-4c63-438e-b9f7-5ed100f01e3d}, !- Handle
  nonres_floor_ceiling,                   !- Name
  {eaea063a-5936-4fca-a95c-18e8955c162f}, !- Surface Rendering Name
  {d81c95b6-3a54-4182-8569-9366bbc2cbc7}, !- Layer 1
  {85b03590-798f-4dbf-9459-c908bd4465c8}, !- Layer 2
  {1c648389-e4b3-424e-9128-1eb9639db1b0}; !- Layer 3

OS:Construction,
  {747d9354-0888-4f5f-a903-b19db32da2e7}, !- Handle
  res_floor_ceiling,                      !- Name
  {43273caa-6f73-4d59-b6ee-54e888981f79}, !- Surface Rendering Name
  {d81c95b6-3a54-4182-8569-9366bbc2cbc7}, !- Layer 1
  {85b03590-798f-4dbf-9459-c908bd4465c8}, !- Layer 2
  {9c61b11e-e9ae-4325-adc8-73bfeb80b2a2}; !- Layer 3

OS:Construction,
  {680f842b-9c26-4123-9fa3-52616d9cd6cf}, !- Handle
  semiheated_floor_ceiling,               !- Name
  {3ff233d2-e889-4847-b386-01b2566ee315}, !- Surface Rendering Name
  {d81c95b6-3a54-4182-8569-9366bbc2cbc7}, !- Layer 1
  {85b03590-798f-4dbf-9459-c908bd4465c8}, !- Layer 2
  {20c4935c-fc18-4af8-8ae1-0d197dcdc87c}; !- Layer 3

OS:WindowMaterial:SimpleGlazingSystem,
  {5878d3a6-1a00-4bab-8bcc-de199c6152b5}, !- Handle
  Glazing Layer,                          !- Name
  2.1577388,                              !- U-Factor {W/m2-K}
  0.38,                                   !- Solar Heat Gain Coefficient
  0.418;                                  !- Visible Transmittance

OS:Construction,
  {a350d1bc-ee30-478d-99b3-eb9801dffa47}, !- Handle
  Window_U_0.38_SHGC_0.38,                !- Name
  {ef69b646-1b90-4211-a065-14a7e4afcbe4}, !- Surface Rendering Name
  {5878d3a6-1a00-4bab-8bcc-de199c6152b5}; !- Layer 1

OS:SubSurface,
  {ef4aca93-0994-4186-8a31-17780f00877b}, !- Handle
  Perimeter_ZN_2_wall_east_Window_1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {a350d1bc-ee30-478d-99b3-eb9801dffa47}, !- Construction Name
  {5305f420-d8fe-47da-a310-5716c5ba47e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 1.39, 2.424,                     !- X,Y,Z Vertex 1 {m}
  27.69, 1.39, 0.9,                       !- X,Y,Z Vertex 2 {m}
  27.69, 3.22, 0.9,                       !- X,Y,Z Vertex 3 {m}
  27.69, 3.22, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5305f420-d8fe-47da-a310-5716c5ba47e1}, !- Handle
  Perimeter_ZN_2_wall_east,               !- Name
  Wall,                                   !- Surface Type
  {76eaa337-288f-4d7f-9bfc-cd7aa5dbee2a}, !- Construction Name
  {9703989f-fb1e-42dd-abd7-b740df4400e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {79d204ff-ed33-4a7d-a86d-13fd9347f66d}, !- Handle
  Perimeter_ZN_2,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {73c91597-3014-47d3-93ad-43ff096b4d91}, !- Zone Air Inlet Port List
  {f64466eb-65ed-4795-a566-2955b747f162}, !- Zone Air Exhaust Port List
  {1a209b6d-7793-4737-94d3-3e27908ebd26}, !- Zone Air Node Name
  {242ae9e0-75f3-40db-9063-5eb9e6c0d5e6}, !- Zone Return Air Port List
  {7f07556d-cb67-4af8-b74b-5072cd579fc2}, !- Primary Daylighting Control Name
  0.0302,                                 !- Fraction of Zone Controlled by Primary Daylighting Control
  {ccee1312-1646-491d-991c-634811c5df22}, !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {57942833-d07f-4296-b331-ee904dc5c2b2}, !- Group Rendering Name
  {de88a0c8-343f-49e5-9dd8-1e218bc980dd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9da27b31-63c8-48f8-af93-e877dea6e619}, !- Handle
  Node 1,                                 !- Name
  {1a209b6d-7793-4737-94d3-3e27908ebd26}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a209b6d-7793-4737-94d3-3e27908ebd26}, !- Handle
  {79d204ff-ed33-4a7d-a86d-13fd9347f66d}, !- Source Object
  11,                                     !- Outlet Port
  {9da27b31-63c8-48f8-af93-e877dea6e619}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {73c91597-3014-47d3-93ad-43ff096b4d91}, !- Handle
  {79d204ff-ed33-4a7d-a86d-13fd9347f66d}, !- HVAC Component
  {6c82ab7f-18c7-4727-aff9-b12ab1d5e44e}; !- Port 1

OS:PortList,
  {f64466eb-65ed-4795-a566-2955b747f162}, !- Handle
  {79d204ff-ed33-4a7d-a86d-13fd9347f66d}; !- HVAC Component

OS:PortList,
  {242ae9e0-75f3-40db-9063-5eb9e6c0d5e6}, !- Handle
  {79d204ff-ed33-4a7d-a86d-13fd9347f66d}, !- HVAC Component
  {cd665e2c-6fe0-4b9d-8b8f-ecf406b7d906}; !- Port 1

OS:Sizing:Zone,
  {35e8ced5-32bb-49de-8597-c2f3a0e9eb39}, !- Handle
  {79d204ff-ed33-4a7d-a86d-13fd9347f66d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1d3fd4a0-bf80-4e6d-8c63-2fefa616766d}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {79d204ff-ed33-4a7d-a86d-13fd9347f66d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a79920b2-e910-42c8-90f8-3ef38222d745}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9703989f-fb1e-42dd-abd7-b740df4400e6}, !- Handle
  Perimeter_ZN_2 Space,                   !- Name
  {4042a927-5edf-4cc3-887f-e46f36ef5984}, !- Space Type Name
  {3ca120aa-e212-49e2-a9bb-22b03207721a}, !- Default Construction Set Name
  {bb0a03a3-f9c4-429e-a97c-b9443934b7c0}, !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {79d204ff-ed33-4a7d-a86d-13fd9347f66d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {1ce4e0ca-e596-40a9-9699-03e476c674f9}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {de88a0c8-343f-49e5-9dd8-1e218bc980dd}, !- Handle
  Perimeter_ZN_2 DualSPSched,             !- Name
  {57e61c07-423b-4a93-b541-d5914b616dad}, !- Heating Setpoint Temperature Schedule Name
  {3481b5ae-4900-4f04-bc9b-ae529b9eabec}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bd2619cd-2027-4f01-a341-b6b9bd9392d9}, !- Handle
  Core_ZN,                                !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc4d5209-d2d2-4e7e-aac4-3f8ce9d6fc49}, !- Zone Air Inlet Port List
  {8ca7d7b6-b080-4922-b2ec-0a37e55e2f5f}, !- Zone Air Exhaust Port List
  {c75ae0d9-dab1-4fb6-9efd-5552a40a71fd}, !- Zone Air Node Name
  {88c57883-1bff-4c74-ae1b-5452d441b17c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9ef94283-e8a5-4c6e-85e5-9872ea2dad21}, !- Group Rendering Name
  {ba74bafe-3e0d-4fae-91a2-e154a705d5bf}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  {39f63169-1550-4235-9b7f-1b6a345c1416}; !- Daylighting Controls Availability Schedule Name

OS:Node,
  {1a42f0b6-01e6-4b5a-91cb-3e560ffba916}, !- Handle
  Node 2,                                 !- Name
  {c75ae0d9-dab1-4fb6-9efd-5552a40a71fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c75ae0d9-dab1-4fb6-9efd-5552a40a71fd}, !- Handle
  {bd2619cd-2027-4f01-a341-b6b9bd9392d9}, !- Source Object
  11,                                     !- Outlet Port
  {1a42f0b6-01e6-4b5a-91cb-3e560ffba916}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc4d5209-d2d2-4e7e-aac4-3f8ce9d6fc49}, !- Handle
  {bd2619cd-2027-4f01-a341-b6b9bd9392d9}, !- HVAC Component
  {61c387d4-02eb-4214-9f66-2aa08940becf}; !- Port 1

OS:PortList,
  {8ca7d7b6-b080-4922-b2ec-0a37e55e2f5f}, !- Handle
  {bd2619cd-2027-4f01-a341-b6b9bd9392d9}; !- HVAC Component

OS:PortList,
  {88c57883-1bff-4c74-ae1b-5452d441b17c}, !- Handle
  {bd2619cd-2027-4f01-a341-b6b9bd9392d9}, !- HVAC Component
  {899a78cf-1040-4f98-abad-e65a90e1dba6}; !- Port 1

OS:Sizing:Zone,
  {095e8ba9-f693-42e3-b638-e833bb105d17}, !- Handle
  {bd2619cd-2027-4f01-a341-b6b9bd9392d9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                                      !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9bc813b0-3197-41ae-809d-23c5ec78c85d}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {bd2619cd-2027-4f01-a341-b6b9bd9392d9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {931e4bb6-a78c-4597-ba10-3d94b8f1de66}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6f42c589-9bbc-415c-975a-d6a1706db7c6}, !- Handle
  Core_ZN Space,                          !- Name
  {4042a927-5edf-4cc3-887f-e46f36ef5984}, !- Space Type Name
  {3ca120aa-e212-49e2-a9bb-22b03207721a}, !- Default Construction Set Name
  {bb0a03a3-f9c4-429e-a97c-b9443934b7c0}, !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {bd2619cd-2027-4f01-a341-b6b9bd9392d9}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {5bb331e1-0797-4024-940f-49987f996ae3}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {ba74bafe-3e0d-4fae-91a2-e154a705d5bf}, !- Handle
  Core_ZN DualSPSched,                    !- Name
  {57e61c07-423b-4a93-b541-d5914b616dad}, !- Heating Setpoint Temperature Schedule Name
  {3481b5ae-4900-4f04-bc9b-ae529b9eabec}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5dfdf226-225f-472d-b3ac-496ab96ee797}, !- Handle
  Perimeter_ZN_1,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea682392-9960-4405-8214-9849e8781490}, !- Zone Air Inlet Port List
  {ba20a874-2697-4596-bed8-6e284c806653}, !- Zone Air Exhaust Port List
  {aa6024f3-e8ed-483c-983e-9f8759b0dd70}, !- Zone Air Node Name
  {693805fc-5289-46c4-b002-820020c05f89}, !- Zone Return Air Port List
  {7cb09d45-f7d2-4a43-9672-a4fb14fc91c4}, !- Primary Daylighting Control Name
  0.0302,                                 !- Fraction of Zone Controlled by Primary Daylighting Control
  {1f95294b-5059-4fe8-b092-248080c03881}, !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9e3d93cb-fcb1-4def-9ec8-0321497bc0fc}, !- Group Rendering Name
  {6f371da5-0b82-4244-99ef-885fa97e0089}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {20ddc30c-6078-4c7d-93e8-5749d90b034f}, !- Handle
  Node 3,                                 !- Name
  {aa6024f3-e8ed-483c-983e-9f8759b0dd70}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa6024f3-e8ed-483c-983e-9f8759b0dd70}, !- Handle
  {5dfdf226-225f-472d-b3ac-496ab96ee797}, !- Source Object
  11,                                     !- Outlet Port
  {20ddc30c-6078-4c7d-93e8-5749d90b034f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea682392-9960-4405-8214-9849e8781490}, !- Handle
  {5dfdf226-225f-472d-b3ac-496ab96ee797}, !- HVAC Component
  {374065d1-7ee3-442a-b2de-aaf0576a8ed6}; !- Port 1

OS:PortList,
  {ba20a874-2697-4596-bed8-6e284c806653}, !- Handle
  {5dfdf226-225f-472d-b3ac-496ab96ee797}; !- HVAC Component

OS:PortList,
  {693805fc-5289-46c4-b002-820020c05f89}, !- Handle
  {5dfdf226-225f-472d-b3ac-496ab96ee797}, !- HVAC Component
  {2a8b4dc9-9807-45fd-88ae-1f5fc2832aa6}; !- Port 1

OS:Sizing:Zone,
  {aeb9045a-f97c-4b44-867f-757cfaee4dd7}, !- Handle
  {5dfdf226-225f-472d-b3ac-496ab96ee797}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {386954e9-62f1-4292-931b-8ed446a228f4}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {5dfdf226-225f-472d-b3ac-496ab96ee797}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {97468724-9001-4a51-8a1a-25a966c1d546}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4deeaf15-a1a1-41d6-a46f-95eebc7e8c3f}, !- Handle
  Perimeter_ZN_1 Space,                   !- Name
  {4042a927-5edf-4cc3-887f-e46f36ef5984}, !- Space Type Name
  {3ca120aa-e212-49e2-a9bb-22b03207721a}, !- Default Construction Set Name
  {bb0a03a3-f9c4-429e-a97c-b9443934b7c0}, !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5dfdf226-225f-472d-b3ac-496ab96ee797}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {423fbc72-e5a0-48f1-a981-386a4ca90c1e}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {6f371da5-0b82-4244-99ef-885fa97e0089}, !- Handle
  Perimeter_ZN_1 DualSPSched,             !- Name
  {57e61c07-423b-4a93-b541-d5914b616dad}, !- Heating Setpoint Temperature Schedule Name
  {3481b5ae-4900-4f04-bc9b-ae529b9eabec}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cd188a83-c18d-46de-8077-5f5b1c40546a}, !- Handle
  Perimeter_ZN_3,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f375e330-5a67-4942-b2b1-af449f03d495}, !- Zone Air Inlet Port List
  {82282f57-38fc-46bc-ab58-8813e9b4981d}, !- Zone Air Exhaust Port List
  {63c9f805-a97a-4895-88bb-933f058ff2bb}, !- Zone Air Node Name
  {52f1aba9-c572-412b-b59e-9187aa29098d}, !- Zone Return Air Port List
  {1e0c24db-79d7-4ed1-a28f-9ce78dac1046}, !- Primary Daylighting Control Name
  0.0302,                                 !- Fraction of Zone Controlled by Primary Daylighting Control
  {1bb7d9d9-19b6-48dc-842c-4961be56f4bc}, !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ad00acde-fd71-4435-93e5-3947b6a8926c}, !- Group Rendering Name
  {62825cdb-2413-4121-8a33-1325c732a982}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {42fc68f1-6c08-4d2b-b61f-c6571138badb}, !- Handle
  Node 4,                                 !- Name
  {63c9f805-a97a-4895-88bb-933f058ff2bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {63c9f805-a97a-4895-88bb-933f058ff2bb}, !- Handle
  {cd188a83-c18d-46de-8077-5f5b1c40546a}, !- Source Object
  11,                                     !- Outlet Port
  {42fc68f1-6c08-4d2b-b61f-c6571138badb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f375e330-5a67-4942-b2b1-af449f03d495}, !- Handle
  {cd188a83-c18d-46de-8077-5f5b1c40546a}, !- HVAC Component
  {608dc06c-4aa7-4df8-b50d-839ab7633861}; !- Port 1

OS:PortList,
  {82282f57-38fc-46bc-ab58-8813e9b4981d}, !- Handle
  {cd188a83-c18d-46de-8077-5f5b1c40546a}; !- HVAC Component

OS:PortList,
  {52f1aba9-c572-412b-b59e-9187aa29098d}, !- Handle
  {cd188a83-c18d-46de-8077-5f5b1c40546a}, !- HVAC Component
  {3821d554-50f0-4e4c-97fa-1d0c540372d8}; !- Port 1

OS:Sizing:Zone,
  {33f2485f-f1be-4b42-84f7-2f444a17a40b}, !- Handle
  {cd188a83-c18d-46de-8077-5f5b1c40546a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {94765642-0f1c-4d76-98f0-a60fb4c8f914}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {cd188a83-c18d-46de-8077-5f5b1c40546a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1ef08d24-d352-4a5e-9e8f-c746a83d801e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {76c73b8e-d509-4596-995f-ba187ee98de7}, !- Handle
  Perimeter_ZN_3 Space,                   !- Name
  {4042a927-5edf-4cc3-887f-e46f36ef5984}, !- Space Type Name
  {3ca120aa-e212-49e2-a9bb-22b03207721a}, !- Default Construction Set Name
  {bb0a03a3-f9c4-429e-a97c-b9443934b7c0}, !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {cd188a83-c18d-46de-8077-5f5b1c40546a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {24cc30a1-243a-4191-ada6-a150d746232e}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {62825cdb-2413-4121-8a33-1325c732a982}, !- Handle
  Perimeter_ZN_3 DualSPSched,             !- Name
  {57e61c07-423b-4a93-b541-d5914b616dad}, !- Heating Setpoint Temperature Schedule Name
  {3481b5ae-4900-4f04-bc9b-ae529b9eabec}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6d31bdc8-e67e-454a-a934-1ba1e428c084}, !- Handle
  Perimeter_ZN_4,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2cbc9f93-5ef9-49e4-8ec1-8d62c530f474}, !- Zone Air Inlet Port List
  {9d862982-b871-44e4-a07c-660f158d1917}, !- Zone Air Exhaust Port List
  {117547bb-4d0b-4738-95bc-d6a649ccd8e2}, !- Zone Air Node Name
  {7517b639-4206-4574-816c-231684d5a393}, !- Zone Return Air Port List
  {63649052-0991-4ef4-ab6f-8cfd91b65c5b}, !- Primary Daylighting Control Name
  0.0302,                                 !- Fraction of Zone Controlled by Primary Daylighting Control
  {f61b12f1-5051-4b07-99d2-2c805bf03bfb}, !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8ce804bf-041c-42ed-9781-54e351295c75}, !- Group Rendering Name
  {c52a8484-4cc5-4cca-884f-b43b060fca50}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e6a01c97-997f-432f-8fa6-d98ec1a07156}, !- Handle
  Node 5,                                 !- Name
  {117547bb-4d0b-4738-95bc-d6a649ccd8e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {117547bb-4d0b-4738-95bc-d6a649ccd8e2}, !- Handle
  {6d31bdc8-e67e-454a-a934-1ba1e428c084}, !- Source Object
  11,                                     !- Outlet Port
  {e6a01c97-997f-432f-8fa6-d98ec1a07156}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2cbc9f93-5ef9-49e4-8ec1-8d62c530f474}, !- Handle
  {6d31bdc8-e67e-454a-a934-1ba1e428c084}, !- HVAC Component
  {b3a9005b-cce0-4001-97fa-21ad98d3b300}; !- Port 1

OS:PortList,
  {9d862982-b871-44e4-a07c-660f158d1917}, !- Handle
  {6d31bdc8-e67e-454a-a934-1ba1e428c084}; !- HVAC Component

OS:PortList,
  {7517b639-4206-4574-816c-231684d5a393}, !- Handle
  {6d31bdc8-e67e-454a-a934-1ba1e428c084}, !- HVAC Component
  {9b1ddd9d-11f3-4756-a3f1-33cb8cb088f7}; !- Port 1

OS:Sizing:Zone,
  {6bff6edd-7028-4a4c-b835-135f7d0e184b}, !- Handle
  {6d31bdc8-e67e-454a-a934-1ba1e428c084}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bb4d22ce-0e9b-4280-9c68-e28698b0ab14}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {6d31bdc8-e67e-454a-a934-1ba1e428c084}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b3fc91a8-252d-494f-8d1d-7749c909d252}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6de67fa1-0239-45c1-a370-595bcffd3add}, !- Handle
  Perimeter_ZN_4 Space,                   !- Name
  {4042a927-5edf-4cc3-887f-e46f36ef5984}, !- Space Type Name
  {3ca120aa-e212-49e2-a9bb-22b03207721a}, !- Default Construction Set Name
  {bb0a03a3-f9c4-429e-a97c-b9443934b7c0}, !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6d31bdc8-e67e-454a-a934-1ba1e428c084}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {a243a82b-2f80-4223-91d6-39aba761ab59}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {c52a8484-4cc5-4cca-884f-b43b060fca50}, !- Handle
  Perimeter_ZN_4 DualSPSched,             !- Name
  {57e61c07-423b-4a93-b541-d5914b616dad}, !- Heating Setpoint Temperature Schedule Name
  {3481b5ae-4900-4f04-bc9b-ae529b9eabec}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eb93e45f-3161-4a92-827c-0bcefa3d5a53}, !- Handle
  Attic,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {73f9bd2d-4fd0-41b5-b780-4a4a385a2de2}, !- Zone Air Inlet Port List
  {81d03065-5ac6-41bd-bcb7-cce29057251a}, !- Zone Air Exhaust Port List
  {b28da967-2355-43fd-a51b-8a5a52c29a14}, !- Zone Air Node Name
  {626eaebb-700a-4b6e-97d8-bad38755865b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ea54bed7-71c0-48e7-9aae-874bcb4e801c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3274fb84-84f9-46ab-9402-7e03aaef0b9b}, !- Handle
  Node 6,                                 !- Name
  {b28da967-2355-43fd-a51b-8a5a52c29a14}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b28da967-2355-43fd-a51b-8a5a52c29a14}, !- Handle
  {eb93e45f-3161-4a92-827c-0bcefa3d5a53}, !- Source Object
  11,                                     !- Outlet Port
  {3274fb84-84f9-46ab-9402-7e03aaef0b9b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {73f9bd2d-4fd0-41b5-b780-4a4a385a2de2}, !- Handle
  {eb93e45f-3161-4a92-827c-0bcefa3d5a53}; !- HVAC Component

OS:PortList,
  {81d03065-5ac6-41bd-bcb7-cce29057251a}, !- Handle
  {eb93e45f-3161-4a92-827c-0bcefa3d5a53}; !- HVAC Component

OS:PortList,
  {626eaebb-700a-4b6e-97d8-bad38755865b}, !- Handle
  {eb93e45f-3161-4a92-827c-0bcefa3d5a53}; !- HVAC Component

OS:Sizing:Zone,
  {b6878f0d-f188-4d46-a716-cb580c007ac0}, !- Handle
  {eb93e45f-3161-4a92-827c-0bcefa3d5a53}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {70ec9f2c-ef8c-48c3-8b34-f637d47c9ce6}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {eb93e45f-3161-4a92-827c-0bcefa3d5a53}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:Space,
  {46c64556-75e8-4316-b348-06329fd824ce}, !- Handle
  Attic Space,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {eb93e45f-3161-4a92-827c-0bcefa3d5a53}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {0f2d7b41-d3c2-4357-817c-94425b954d0a}, !- Handle
  Core_ZN_floor,                          !- Name
  Floor,                                  !- Surface Type
  {cb33afe8-6a04-41b7-b901-5d110e21c58f}, !- Construction Name
  {6f42c589-9bbc-415c-975a-d6a1706db7c6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 13.46, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcdf746e-7e29-4770-9d1c-1dcbc17f1139}, !- Handle
  Core_ZN_wall_south,                     !- Name
  Wall,                                   !- Surface Type
  {4d4a5726-906d-462d-bad1-58c4b7e35e03}, !- Construction Name
  {6f42c589-9bbc-415c-975a-d6a1706db7c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fb33ff5-1d80-4cf6-b95e-975da192f159}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4038877-5fde-49e6-bb3d-3a4381901973}, !- Handle
  Core_ZN_wall_east,                      !- Name
  Wall,                                   !- Surface Type
  {4d4a5726-906d-462d-bad1-58c4b7e35e03}, !- Construction Name
  {6f42c589-9bbc-415c-975a-d6a1706db7c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c731394-bbbe-4376-a3fa-3c046ce75c72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36d24e7a-417f-4cd8-af70-6ebf8d87ccf6}, !- Handle
  Core_ZN_wall_north,                     !- Name
  Wall,                                   !- Surface Type
  {4d4a5726-906d-462d-bad1-58c4b7e35e03}, !- Construction Name
  {6f42c589-9bbc-415c-975a-d6a1706db7c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65821647-b60d-4fbe-83b4-6f42ccd34502}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d8b3acf-c416-493c-97b4-4e02209b10c7}, !- Handle
  Core_ZN_ceiling,                        !- Name
  RoofCeiling,                            !- Surface Type
  {da588743-7969-4c02-9789-03dcdd5ab915}, !- Construction Name
  {6f42c589-9bbc-415c-975a-d6a1706db7c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98744407-3758-4c81-b2b1-d9c745fba507}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a169a03-6df1-4335-92fe-43d2f14f274c}, !- Handle
  Core_ZN_wall_west,                      !- Name
  Wall,                                   !- Surface Type
  {4d4a5726-906d-462d-bad1-58c4b7e35e03}, !- Construction Name
  {6f42c589-9bbc-415c-975a-d6a1706db7c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {938f68da-4b88-41dc-9fbe-a4681962b6d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d5a4bc4-acc4-4e84-813e-4a7f2baa881d}, !- Handle
  Perimeter_ZN_1_floor,                   !- Name
  Floor,                                  !- Surface Type
  {cb33afe8-6a04-41b7-b901-5d110e21c58f}, !- Construction Name
  {4deeaf15-a1a1-41d6-a46f-95eebc7e8c3f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 0,                            !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3da4855f-29f7-48ae-9cb6-2a019c64d4da}, !- Handle
  Perimeter_ZN_1_wall_south,              !- Name
  Wall,                                   !- Surface Type
  {76eaa337-288f-4d7f-9bfc-cd7aa5dbee2a}, !- Construction Name
  {4deeaf15-a1a1-41d6-a46f-95eebc7e8c3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9d020d4-4282-49dd-8cdb-90625e709900}, !- Handle
  Perimeter_ZN_1_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {da588743-7969-4c02-9789-03dcdd5ab915}, !- Construction Name
  {4deeaf15-a1a1-41d6-a46f-95eebc7e8c3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d1eb279-a6a8-45fe-812c-3b5b21a7f8f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8d6760f-17d9-4922-9ab1-4cb8366a9031}, !- Handle
  Perimeter_ZN_1_wall_east,               !- Name
  Wall,                                   !- Surface Type
  {4d4a5726-906d-462d-bad1-58c4b7e35e03}, !- Construction Name
  {4deeaf15-a1a1-41d6-a46f-95eebc7e8c3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8e3e339-7d50-4503-b4f3-2152f4ab2aac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fb33ff5-1d80-4cf6-b95e-975da192f159}, !- Handle
  Perimeter_ZN_1_wall_north,              !- Name
  Wall,                                   !- Surface Type
  {4d4a5726-906d-462d-bad1-58c4b7e35e03}, !- Construction Name
  {4deeaf15-a1a1-41d6-a46f-95eebc7e8c3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcdf746e-7e29-4770-9d1c-1dcbc17f1139}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a984116-87a7-4377-94a6-ec7f84b703ef}, !- Handle
  Perimeter_ZN_2_floor,                   !- Name
  Floor,                                  !- Surface Type
  {cb33afe8-6a04-41b7-b901-5d110e21c58f}, !- Construction Name
  {9703989f-fb1e-42dd-abd7-b740df4400e6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd618a2d-797b-4db4-9e6a-50286fe03d29}, !- Handle
  Perimeter_ZN_2_wall_north,              !- Name
  Wall,                                   !- Surface Type
  {4d4a5726-906d-462d-bad1-58c4b7e35e03}, !- Construction Name
  {9703989f-fb1e-42dd-abd7-b740df4400e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9334333a-b77c-491b-91f7-6f6a4e75134e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8a3ae88-6cc7-4ded-9a5a-f0a243bf7de3}, !- Handle
  Perimeter_ZN_2_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {da588743-7969-4c02-9789-03dcdd5ab915}, !- Construction Name
  {9703989f-fb1e-42dd-abd7-b740df4400e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f8bb88a-2619-492f-a08b-5063bc42b793}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8e3e339-7d50-4503-b4f3-2152f4ab2aac}, !- Handle
  Perimeter_ZN_2_wall_south,              !- Name
  Wall,                                   !- Surface Type
  {4d4a5726-906d-462d-bad1-58c4b7e35e03}, !- Construction Name
  {9703989f-fb1e-42dd-abd7-b740df4400e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8d6760f-17d9-4922-9ab1-4cb8366a9031}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c731394-bbbe-4376-a3fa-3c046ce75c72}, !- Handle
  Perimeter_ZN_2_wall_west,               !- Name
  Wall,                                   !- Surface Type
  {4d4a5726-906d-462d-bad1-58c4b7e35e03}, !- Construction Name
  {9703989f-fb1e-42dd-abd7-b740df4400e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4038877-5fde-49e6-bb3d-3a4381901973}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a587a380-7f2f-4d12-82e5-8cd108e56baa}, !- Handle
  Perimeter_ZN_3_floor,                   !- Name
  Floor,                                  !- Surface Type
  {cb33afe8-6a04-41b7-b901-5d110e21c58f}, !- Construction Name
  {76c73b8e-d509-4596-995f-ba187ee98de7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65821647-b60d-4fbe-83b4-6f42ccd34502}, !- Handle
  Perimeter_ZN_3_wall_south,              !- Name
  Wall,                                   !- Surface Type
  {4d4a5726-906d-462d-bad1-58c4b7e35e03}, !- Construction Name
  {76c73b8e-d509-4596-995f-ba187ee98de7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36d24e7a-417f-4cd8-af70-6ebf8d87ccf6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6196b781-a9d0-4184-8dd7-b9476d6dd6a4}, !- Handle
  Perimeter_ZN_3_wall_west,               !- Name
  Wall,                                   !- Surface Type
  {4d4a5726-906d-462d-bad1-58c4b7e35e03}, !- Construction Name
  {76c73b8e-d509-4596-995f-ba187ee98de7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afc9bd1e-e304-4a8f-b65d-af9a7a180576}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21f9a1ac-f745-48c9-8ec8-20c2fe17e4a4}, !- Handle
  Perimeter_ZN_3_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {da588743-7969-4c02-9789-03dcdd5ab915}, !- Construction Name
  {76c73b8e-d509-4596-995f-ba187ee98de7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ffce231-fcbb-4026-8198-ba3e7c186c63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9908e64d-2ff2-4fa6-8f7f-adbbf7f45919}, !- Handle
  Perimeter_ZN_3_wall_north,              !- Name
  Wall,                                   !- Surface Type
  {76eaa337-288f-4d7f-9bfc-cd7aa5dbee2a}, !- Construction Name
  {76c73b8e-d509-4596-995f-ba187ee98de7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9334333a-b77c-491b-91f7-6f6a4e75134e}, !- Handle
  Perimeter_ZN_3_wall_east,               !- Name
  Wall,                                   !- Surface Type
  {4d4a5726-906d-462d-bad1-58c4b7e35e03}, !- Construction Name
  {76c73b8e-d509-4596-995f-ba187ee98de7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd618a2d-797b-4db4-9e6a-50286fe03d29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04e6b54c-e31f-4e65-90fd-1c4f40cbc9a4}, !- Handle
  Perimeter_ZN_4_floor,                   !- Name
  Floor,                                  !- Surface Type
  {cb33afe8-6a04-41b7-b901-5d110e21c58f}, !- Construction Name
  {6de67fa1-0239-45c1-a370-595bcffd3add}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 0,                            !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b564c7a-10af-40c3-8bec-e855bc053e63}, !- Handle
  Perimeter_ZN_4_wall_south,              !- Name
  Wall,                                   !- Surface Type
  {4d4a5726-906d-462d-bad1-58c4b7e35e03}, !- Construction Name
  {6de67fa1-0239-45c1-a370-595bcffd3add}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba2bffbc-ca15-4e6f-b913-eaf357f58790}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94d4b802-bb4b-4c6f-adcf-0970ceb59354}, !- Handle
  Perimeter_ZN_4_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {da588743-7969-4c02-9789-03dcdd5ab915}, !- Construction Name
  {6de67fa1-0239-45c1-a370-595bcffd3add}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f044d1e5-79d8-4b94-acb4-ec1e25501866}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afc9bd1e-e304-4a8f-b65d-af9a7a180576}, !- Handle
  Perimeter_ZN_4_wall_north,              !- Name
  Wall,                                   !- Surface Type
  {4d4a5726-906d-462d-bad1-58c4b7e35e03}, !- Construction Name
  {6de67fa1-0239-45c1-a370-595bcffd3add}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6196b781-a9d0-4184-8dd7-b9476d6dd6a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {938f68da-4b88-41dc-9fbe-a4681962b6d4}, !- Handle
  Perimeter_ZN_4_wall_east,               !- Name
  Wall,                                   !- Surface Type
  {4d4a5726-906d-462d-bad1-58c4b7e35e03}, !- Construction Name
  {6de67fa1-0239-45c1-a370-595bcffd3add}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a169a03-6df1-4335-92fe-43d2f14f274c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d18a097-ef83-49c7-a258-181bbbb7cfe2}, !- Handle
  Perimeter_ZN_4_wall_west,               !- Name
  Wall,                                   !- Surface Type
  {76eaa337-288f-4d7f-9bfc-cd7aa5dbee2a}, !- Construction Name
  {6de67fa1-0239-45c1-a370-595bcffd3add}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e493c9b6-1519-4c73-bdc3-0a4de450f19a}, !- Handle
  Attic_soffit_west,                      !- Name
  Floor,                                  !- Surface Type
  {435b70a1-b8d8-44a5-868a-4badaf0bca1b}, !- Construction Name
  {46c64556-75e8-4316-b348-06329fd824ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 1 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {becc8b7a-781f-40a4-8f88-c5d1bcb74fdd}, !- Handle
  Attic_soffit_south,                     !- Name
  Floor,                                  !- Surface Type
  {435b70a1-b8d8-44a5-868a-4badaf0bca1b}, !- Construction Name
  {46c64556-75e8-4316-b348-06329fd824ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {390fee7f-9b89-4e19-b603-8141207d0ab7}, !- Handle
  Attic_soffit_east,                      !- Name
  Floor,                                  !- Surface Type
  {435b70a1-b8d8-44a5-868a-4badaf0bca1b}, !- Construction Name
  {46c64556-75e8-4316-b348-06329fd824ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d1eb279-a6a8-45fe-812c-3b5b21a7f8f3}, !- Handle
  Attic_floor_perimeter_south,            !- Name
  Floor,                                  !- Surface Type
  {df8f0fcc-ed4e-4d41-8e97-5cd2f4b1b08f}, !- Construction Name
  {46c64556-75e8-4316-b348-06329fd824ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9d020d4-4282-49dd-8cdb-90625e709900}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f044d1e5-79d8-4b94-acb4-ec1e25501866}, !- Handle
  Attic_floor_perimeter_west,             !- Name
  Floor,                                  !- Surface Type
  {df8f0fcc-ed4e-4d41-8e97-5cd2f4b1b08f}, !- Construction Name
  {46c64556-75e8-4316-b348-06329fd824ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94d4b802-bb4b-4c6f-adcf-0970ceb59354}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f8bb88a-2619-492f-a08b-5063bc42b793}, !- Handle
  Attic_floor_perimeter_east,             !- Name
  Floor,                                  !- Surface Type
  {df8f0fcc-ed4e-4d41-8e97-5cd2f4b1b08f}, !- Construction Name
  {46c64556-75e8-4316-b348-06329fd824ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8a3ae88-6cc7-4ded-9a5a-f0a243bf7de3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98744407-3758-4c81-b2b1-d9c745fba507}, !- Handle
  Attic_floor_core,                       !- Name
  Floor,                                  !- Surface Type
  {df8f0fcc-ed4e-4d41-8e97-5cd2f4b1b08f}, !- Construction Name
  {46c64556-75e8-4316-b348-06329fd824ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d8b3acf-c416-493c-97b4-4e02209b10c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ffce231-fcbb-4026-8198-ba3e7c186c63}, !- Handle
  Attic_floor_perimeter_north,            !- Name
  Floor,                                  !- Surface Type
  {df8f0fcc-ed4e-4d41-8e97-5cd2f4b1b08f}, !- Construction Name
  {46c64556-75e8-4316-b348-06329fd824ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21f9a1ac-f745-48c9-8ec8-20c2fe17e4a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e07383d0-94c5-49a3-a86e-44e84f7d4dba}, !- Handle
  Attic_soffit_north,                     !- Name
  Floor,                                  !- Surface Type
  {435b70a1-b8d8-44a5-868a-4badaf0bca1b}, !- Construction Name
  {46c64556-75e8-4316-b348-06329fd824ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -0.6, 19.06, 3.05;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb49ceb0-3da6-4912-a253-4b05ca3ac5f9}, !- Handle
  Attic_roof_north,                       !- Name
  RoofCeiling,                            !- Surface Type
  {96231168-0763-4ec4-a18a-17d2077476c2}, !- Construction Name
  {46c64556-75e8-4316-b348-06329fd824ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 2 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 3 {m}
  9.23, 9.23, 6.33;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17f6fe3b-eb9e-4477-b253-35920f3650c0}, !- Handle
  Attic_roof_west,                        !- Name
  RoofCeiling,                            !- Surface Type
  {96231168-0763-4ec4-a18a-17d2077476c2}, !- Construction Name
  {46c64556-75e8-4316-b348-06329fd824ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {8c016dfd-7592-47d6-b720-1dc3f5bf8a6a}, !- Handle
  Attic_roof_east,                        !- Name
  RoofCeiling,                            !- Surface Type
  {96231168-0763-4ec4-a18a-17d2077476c2}, !- Construction Name
  {46c64556-75e8-4316-b348-06329fd824ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  28.29, 19.06, 3.05;                     !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {f05624a5-d49b-4e59-9c14-b69ae455a53d}, !- Handle
  Attic_roof_south,                       !- Name
  RoofCeiling,                            !- Surface Type
  {96231168-0763-4ec4-a18a-17d2077476c2}, !- Construction Name
  {46c64556-75e8-4316-b348-06329fd824ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 2 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 3 {m}
  18.46, 9.23, 6.33;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8667813-9bf5-4d2b-b209-31854edfc99f}, !- Handle
  Perimeter_ZN_1_wall_south_Window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {a350d1bc-ee30-478d-99b3-eb9801dffa47}, !- Construction Name
  {3da4855f-29f7-48ae-9cb6-2a019c64d4da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.39, 0, 2.424,                         !- X,Y,Z Vertex 1 {m}
  1.39, 0, 0.9,                           !- X,Y,Z Vertex 2 {m}
  3.22, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  3.22, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03abb03e-7055-4f0f-9577-aadf4143215a}, !- Handle
  Perimeter_ZN_1_wall_south_Window_2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {a350d1bc-ee30-478d-99b3-eb9801dffa47}, !- Construction Name
  {3da4855f-29f7-48ae-9cb6-2a019c64d4da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.01, 0, 2.424,                         !- X,Y,Z Vertex 1 {m}
  6.01, 0, 0.9,                           !- X,Y,Z Vertex 2 {m}
  7.84, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  7.84, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a0db884-03c9-4898-acc8-5c586c06da67}, !- Handle
  Perimeter_ZN_1_wall_south_Window_3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {a350d1bc-ee30-478d-99b3-eb9801dffa47}, !- Construction Name
  {3da4855f-29f7-48ae-9cb6-2a019c64d4da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.62, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  10.62, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  12.45, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  12.45, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81438fb2-8b45-41f5-b172-7cbf26be3f45}, !- Handle
  Perimeter_ZN_1_wall_south_Window_4,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {a350d1bc-ee30-478d-99b3-eb9801dffa47}, !- Construction Name
  {3da4855f-29f7-48ae-9cb6-2a019c64d4da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.24, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  17.07, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  17.07, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19c4eddd-e1d0-4472-be7e-07dc5d741932}, !- Handle
  Perimeter_ZN_1_wall_south_Window_5,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {a350d1bc-ee30-478d-99b3-eb9801dffa47}, !- Construction Name
  {3da4855f-29f7-48ae-9cb6-2a019c64d4da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.85, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  19.85, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  21.68, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  21.68, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {501e7e35-d11c-40ef-88a8-388a4e4fcb4a}, !- Handle
  Perimeter_ZN_1_wall_south_Window_6,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {a350d1bc-ee30-478d-99b3-eb9801dffa47}, !- Construction Name
  {3da4855f-29f7-48ae-9cb6-2a019c64d4da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.47, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  24.47, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  26.3, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  26.3, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {460619e8-ede5-4464-bbc3-23cc7bd807d6}, !- Handle
  Perimeter_ZN_1_wall_south_door,         !- Name
  GlassDoor,                              !- Sub Surface Type
  {a350d1bc-ee30-478d-99b3-eb9801dffa47}, !- Construction Name
  {3da4855f-29f7-48ae-9cb6-2a019c64d4da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.93, 0, 2.134,                        !- X,Y,Z Vertex 1 {m}
  12.93, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  14.76, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.76, 0, 2.134;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11a015f3-9e6b-4ad9-8171-06fa70ed37a5}, !- Handle
  Perimeter_ZN_2_wall_east_Window_4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {a350d1bc-ee30-478d-99b3-eb9801dffa47}, !- Construction Name
  {5305f420-d8fe-47da-a310-5716c5ba47e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 15.24, 2.424,                    !- X,Y,Z Vertex 1 {m}
  27.69, 15.24, 0.9,                      !- X,Y,Z Vertex 2 {m}
  27.69, 17.07, 0.9,                      !- X,Y,Z Vertex 3 {m}
  27.69, 17.07, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {387a0a0f-b19f-402b-a7eb-0435986dc285}, !- Handle
  Perimeter_ZN_2_wall_east_Window_3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {a350d1bc-ee30-478d-99b3-eb9801dffa47}, !- Construction Name
  {5305f420-d8fe-47da-a310-5716c5ba47e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 10.62, 2.424,                    !- X,Y,Z Vertex 1 {m}
  27.69, 10.62, 0.9,                      !- X,Y,Z Vertex 2 {m}
  27.69, 12.45, 0.9,                      !- X,Y,Z Vertex 3 {m}
  27.69, 12.45, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f972a08-5733-4ab1-bd24-eeb521b3cb7b}, !- Handle
  Perimeter_ZN_2_wall_east_Window_2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {a350d1bc-ee30-478d-99b3-eb9801dffa47}, !- Construction Name
  {5305f420-d8fe-47da-a310-5716c5ba47e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 6.01, 2.424,                     !- X,Y,Z Vertex 1 {m}
  27.69, 6.01, 0.9,                       !- X,Y,Z Vertex 2 {m}
  27.69, 7.84, 0.9,                       !- X,Y,Z Vertex 3 {m}
  27.69, 7.84, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8eb2255-c436-49e4-887a-e4e5e655cfb9}, !- Handle
  Perimeter_ZN_3_wall_north_Window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {a350d1bc-ee30-478d-99b3-eb9801dffa47}, !- Construction Name
  {9908e64d-2ff2-4fa6-8f7f-adbbf7f45919}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  26.3, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  26.3, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  24.47, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  24.47, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {270061e7-9f10-45df-b0a3-bafcca12b19c}, !- Handle
  Perimeter_ZN_3_wall_north_Window_2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {a350d1bc-ee30-478d-99b3-eb9801dffa47}, !- Construction Name
  {9908e64d-2ff2-4fa6-8f7f-adbbf7f45919}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.68, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  21.68, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  19.85, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  19.85, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6fb1e02c-135a-4861-8b99-361ccfa3f382}, !- Handle
  Perimeter_ZN_3_wall_north_Window_3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {a350d1bc-ee30-478d-99b3-eb9801dffa47}, !- Construction Name
  {9908e64d-2ff2-4fa6-8f7f-adbbf7f45919}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.07, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  17.07, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  15.24, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  15.24, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b69159ff-3e24-476d-b35f-a38df8ff0cf8}, !- Handle
  Perimeter_ZN_3_wall_north_Window_4,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {a350d1bc-ee30-478d-99b3-eb9801dffa47}, !- Construction Name
  {9908e64d-2ff2-4fa6-8f7f-adbbf7f45919}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.45, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  12.45, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  10.62, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  10.62, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b1aa0f96-2787-4e83-87ad-892a1ac3fc36}, !- Handle
  Perimeter_ZN_3_wall_north_Window_5,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {a350d1bc-ee30-478d-99b3-eb9801dffa47}, !- Construction Name
  {9908e64d-2ff2-4fa6-8f7f-adbbf7f45919}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.84, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  7.84, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  6.01, 18.46, 0.9,                       !- X,Y,Z Vertex 3 {m}
  6.01, 18.46, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46d626d2-d090-4be8-b199-44a709262344}, !- Handle
  Perimeter_ZN_3_wall_north_Window_6,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {a350d1bc-ee30-478d-99b3-eb9801dffa47}, !- Construction Name
  {9908e64d-2ff2-4fa6-8f7f-adbbf7f45919}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.22, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  3.22, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  1.39, 18.46, 0.9,                       !- X,Y,Z Vertex 3 {m}
  1.39, 18.46, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94e7c577-15db-4022-987a-dd40b5c65454}, !- Handle
  Perimeter_ZN_4_wall_west_Window_4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {a350d1bc-ee30-478d-99b3-eb9801dffa47}, !- Construction Name
  {0d18a097-ef83-49c7-a258-181bbbb7cfe2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.22, 2.424,                         !- X,Y,Z Vertex 1 {m}
  0, 3.22, 0.9,                           !- X,Y,Z Vertex 2 {m}
  0, 1.39, 0.9,                           !- X,Y,Z Vertex 3 {m}
  0, 1.39, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {27fedd6f-d457-4f5b-ae49-20c5501c2a71}, !- Handle
  Perimeter_ZN_4_wall_west_Window_2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {a350d1bc-ee30-478d-99b3-eb9801dffa47}, !- Construction Name
  {0d18a097-ef83-49c7-a258-181bbbb7cfe2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.45, 2.424,                        !- X,Y,Z Vertex 1 {m}
  0, 12.45, 0.9,                          !- X,Y,Z Vertex 2 {m}
  0, 10.62, 0.9,                          !- X,Y,Z Vertex 3 {m}
  0, 10.62, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9ea421c-5627-4e85-91e5-dc8c6676146e}, !- Handle
  Perimeter_ZN_4_wall_west_Window_1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {a350d1bc-ee30-478d-99b3-eb9801dffa47}, !- Construction Name
  {0d18a097-ef83-49c7-a258-181bbbb7cfe2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.07, 2.424,                        !- X,Y,Z Vertex 1 {m}
  0, 17.07, 0.9,                          !- X,Y,Z Vertex 2 {m}
  0, 15.24, 0.9,                          !- X,Y,Z Vertex 3 {m}
  0, 15.24, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f51b726f-27bc-48c6-a232-532eea3a26af}, !- Handle
  Perimeter_ZN_3_wall_north_Door1,        !- Name
  Door,                                   !- Sub Surface Type
  {4e5c57b6-09f9-4a69-8889-e3f99c170585}, !- Construction Name
  {9908e64d-2ff2-4fa6-8f7f-adbbf7f45919}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.911800279714, 18.46, 2.1336,         !- X,Y,Z Vertex 1 {m}
  14.911800279714, 18.46, 0,              !- X,Y,Z Vertex 2 {m}
  13.997400279714, 18.46, 0,              !- X,Y,Z Vertex 3 {m}
  13.997400279714, 18.46, 2.1336;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c0f7b6b-28ba-4368-9dc1-a5dad280fcd7}, !- Handle
  Perimeter_ZN_3_wall_north_Door2,        !- Name
  Door,                                   !- Sub Surface Type
  {4e5c57b6-09f9-4a69-8889-e3f99c170585}, !- Construction Name
  {9908e64d-2ff2-4fa6-8f7f-adbbf7f45919}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.131920148775, 18.46, 2.1336,         !- X,Y,Z Vertex 1 {m}
  19.131920148775, 18.46, 0,              !- X,Y,Z Vertex 2 {m}
  18.217520148775, 18.46, 0,              !- X,Y,Z Vertex 3 {m}
  18.217520148775, 18.46, 2.1336;         !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {8668f7ed-2a5f-413f-a68f-e249c77d9839}, !- Handle
  Core_ZN_InternalMass_1 Definition,      !- Name
  {4a1e71ac-c480-4997-b6ff-6b23d497be45}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  299.3148,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {5bce0244-1d8c-4574-bdf3-ea088a777f1b}, !- Handle
  Core_ZN_InternalMass_1,                 !- Name
  {8668f7ed-2a5f-413f-a68f-e249c77d9839}, !- Internal Mass Definition Name
  {6f42c589-9bbc-415c-975a-d6a1706db7c6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {930afdfc-10cd-4a22-a01f-66795160f501}, !- Handle
  Perimeter_ZN_1_InternalMass_1 Definition, !- Name
  {4a1e71ac-c480-4997-b6ff-6b23d497be45}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  226.9,                                  !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {7f2ea3be-1df9-4363-85ca-4343ae7a7b22}, !- Handle
  Perimeter_ZN_1_InternalMass_1,          !- Name
  {930afdfc-10cd-4a22-a01f-66795160f501}, !- Internal Mass Definition Name
  {4deeaf15-a1a1-41d6-a46f-95eebc7e8c3f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {748766a0-d6ce-43d1-b781-66e42ed60396}, !- Handle
  Perimeter_ZN_2_InternalMass_1 Definition, !- Name
  {4a1e71ac-c480-4997-b6ff-6b23d497be45}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  134.6,                                  !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a312a1fb-1f2f-44cd-9558-4c2796cab1b3}, !- Handle
  Perimeter_ZN_2_InternalMass_1,          !- Name
  {748766a0-d6ce-43d1-b781-66e42ed60396}, !- Internal Mass Definition Name
  {9703989f-fb1e-42dd-abd7-b740df4400e6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {f0220ed0-4d33-4e9c-9857-8adf234d323f}, !- Handle
  Perimeter_ZN_3_InternalMass_1 Definition, !- Name
  {4a1e71ac-c480-4997-b6ff-6b23d497be45}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  226.9,                                  !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {572bbb3b-c39c-4681-9dc8-1281131d5787}, !- Handle
  Perimeter_ZN_3_InternalMass_1,          !- Name
  {f0220ed0-4d33-4e9c-9857-8adf234d323f}, !- Internal Mass Definition Name
  {76c73b8e-d509-4596-995f-ba187ee98de7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {f936e9d4-d9e4-47be-b28b-b2dee9c08047}, !- Handle
  Perimeter_ZN_4_InternalMass_1 Definition, !- Name
  {4a1e71ac-c480-4997-b6ff-6b23d497be45}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  134.6,                                  !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {9d8383ab-bcc9-4104-9436-8bed17068c49}, !- Handle
  Perimeter_ZN_4_InternalMass_1,          !- Name
  {f936e9d4-d9e4-47be-b28b-b2dee9c08047}, !- Internal Mass Definition Name
  {6de67fa1-0239-45c1-a370-595bcffd3add}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:People:Definition,
  {8d154b51-64c7-4e60-a551-e24409c1f8d4}, !- Handle
  Core_ZN Definition,                     !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  16.5880764430522,                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {29e92a60-2a56-41c1-87da-38348ac4b876}, !- Handle
  Core_ZN,                                !- Name
  {8d154b51-64c7-4e60-a551-e24409c1f8d4}, !- People Definition Name
  {6f42c589-9bbc-415c-975a-d6a1706db7c6}, !- Space or SpaceType Name
  {6147c0ce-0ada-426e-b922-566dd86525ed}, !- Number of People Schedule Name
  {d77edbfa-2a30-4ce9-8556-5e0990e252eb}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {82d9ac54-3f09-4d33-8096-1d563370ac3e}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:People:Definition,
  {2a255849-9af0-49c9-9107-843bff2b217b}, !- Handle
  Perimeter_ZN_1 Definition,              !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  16.5880764430522,                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {3be6b670-b0ce-485a-9f83-1ba97c2cd732}, !- Handle
  Perimeter_ZN_1,                         !- Name
  {2a255849-9af0-49c9-9107-843bff2b217b}, !- People Definition Name
  {4deeaf15-a1a1-41d6-a46f-95eebc7e8c3f}, !- Space or SpaceType Name
  {6147c0ce-0ada-426e-b922-566dd86525ed}, !- Number of People Schedule Name
  {d77edbfa-2a30-4ce9-8556-5e0990e252eb}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {35cbc36b-8f06-4271-99f2-ac699587b444}, !- Handle
  Perimeter_ZN_2 Definition,              !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  16.5880764430522,                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {98e7e62f-3508-4734-912f-de97129d27c3}, !- Handle
  Perimeter_ZN_2,                         !- Name
  {35cbc36b-8f06-4271-99f2-ac699587b444}, !- People Definition Name
  {9703989f-fb1e-42dd-abd7-b740df4400e6}, !- Space or SpaceType Name
  {ac49389d-93e0-496d-8d12-981ebaecb5ca}, !- Number of People Schedule Name
  {d77edbfa-2a30-4ce9-8556-5e0990e252eb}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {bb43e41b-5f66-4c72-9ba2-34c5839042f6}, !- Handle
  Perimeter_ZN_3 Definition,              !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  16.5880764430522,                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {a610be40-19ec-42ae-b888-3a6ed7861c03}, !- Handle
  Perimeter_ZN_3,                         !- Name
  {bb43e41b-5f66-4c72-9ba2-34c5839042f6}, !- People Definition Name
  {76c73b8e-d509-4596-995f-ba187ee98de7}, !- Space or SpaceType Name
  {6147c0ce-0ada-426e-b922-566dd86525ed}, !- Number of People Schedule Name
  {d77edbfa-2a30-4ce9-8556-5e0990e252eb}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {bf66a349-5b03-41ba-8d72-3ea6a6546727}, !- Handle
  Perimeter_ZN_4 Definition,              !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  16.5880764430522,                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {9307398f-52ce-4c46-a58c-b40a9aa84995}, !- Handle
  Perimeter_ZN_4,                         !- Name
  {bf66a349-5b03-41ba-8d72-3ea6a6546727}, !- People Definition Name
  {6de67fa1-0239-45c1-a370-595bcffd3add}, !- Space or SpaceType Name
  {6147c0ce-0ada-426e-b922-566dd86525ed}, !- Number of People Schedule Name
  {d77edbfa-2a30-4ce9-8556-5e0990e252eb}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {994369ac-4dee-49ed-af60-7f6ad11b3fdf}, !- Handle
  Core_ZN_Lights Definition,              !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.503489229,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {c1469bdb-e21f-49f9-881b-b5cca25003c3}, !- Handle
  Core_ZN_Lights,                         !- Name
  {994369ac-4dee-49ed-af60-7f6ad11b3fdf}, !- Lights Definition Name
  {6f42c589-9bbc-415c-975a-d6a1706db7c6}, !- Space or SpaceType Name
  {2b445454-ebfa-490e-9ba7-08238ebb3de6}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Schedule:Compact,
  {2b445454-ebfa-490e-9ba7-08238ebb3de6}, !- Handle
  BLDG_LIGHT_SCH,                         !- Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 5:00,                            !- Field 3
  0.18,                                   !- Field 4
  Until: 6:00,                            !- Field 5
  0.23,                                   !- Field 6
  Until: 7:00,                            !- Field 7
  0.178641345,                            !- Field 8
  Until: 8:00,                            !- Field 9
  0.32621463,                             !- Field 10
  Until: 12:00,                           !- Field 11
  0.69903135,                             !- Field 12
  Until: 13:00,                           !- Field 13
  0.6213612,                              !- Field 14
  Until: 17:00,                           !- Field 15
  0.69903135,                             !- Field 16
  Until: 18:00,                           !- Field 17
  0.473787915,                            !- Field 18
  Until: 20:00,                           !- Field 19
  0.32621463,                             !- Field 20
  Until: 22:00,                           !- Field 21
  0.24854448,                             !- Field 22
  Until: 23:00,                           !- Field 23
  0.178641345,                            !- Field 24
  Until: 24:00,                           !- Field 25
  0.18,                                   !- Field 26
  For: Weekends,                          !- Field 27
  Until: 24:00,                           !- Field 28
  0.18,                                   !- Field 29
  For: Holiday,                           !- Field 30
  Until: 24:00,                           !- Field 31
  0.18,                                   !- Field 32
  For: WinterDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  0,                                      !- Field 35
  For: SummerDesignDay,                   !- Field 36
  Until: 24:00,                           !- Field 37
  1,                                      !- Field 38
  For: CustomDay1,                        !- Field 39
  Until: 24:00,                           !- Field 40
  0,                                      !- Field 41
  For: CustomDay2,                        !- Field 42
  Until: 24:00,                           !- Field 43
  0;                                      !- Field 44

OS:Lights:Definition,
  {0c115888-a676-41fb-999f-d08dd3bfe4e2}, !- Handle
  Perimeter_ZN_1_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.503489229,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {944c64c3-4c75-43a2-9781-f1281fc6a1be}, !- Handle
  Perimeter_ZN_1_Lights,                  !- Name
  {0c115888-a676-41fb-999f-d08dd3bfe4e2}, !- Lights Definition Name
  {4deeaf15-a1a1-41d6-a46f-95eebc7e8c3f}, !- Space or SpaceType Name
  {2b445454-ebfa-490e-9ba7-08238ebb3de6}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {8be173a8-bd5f-462d-96b8-cbf79f4008a8}, !- Handle
  Perimeter_ZN_2_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.503489229,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {a2b04ec3-8b01-4c6d-9cf5-ab40a936ce43}, !- Handle
  Perimeter_ZN_2_Lights,                  !- Name
  {8be173a8-bd5f-462d-96b8-cbf79f4008a8}, !- Lights Definition Name
  {9703989f-fb1e-42dd-abd7-b740df4400e6}, !- Space or SpaceType Name
  {2b445454-ebfa-490e-9ba7-08238ebb3de6}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {d8ecff08-3ae0-4690-95a3-b69ee1a8eddf}, !- Handle
  Perimeter_ZN_3_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.503489229,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {5bb8fc58-74f9-4b4c-ae68-980596f436a7}, !- Handle
  Perimeter_ZN_3_Lights,                  !- Name
  {d8ecff08-3ae0-4690-95a3-b69ee1a8eddf}, !- Lights Definition Name
  {76c73b8e-d509-4596-995f-ba187ee98de7}, !- Space or SpaceType Name
  {2b445454-ebfa-490e-9ba7-08238ebb3de6}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {7202427a-48b5-4aca-93f0-e80f7656d168}, !- Handle
  Perimeter_ZN_4_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.503489229,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {46efbeef-ed26-45eb-8f0c-e9abd985996b}, !- Handle
  Perimeter_ZN_4_Lights,                  !- Name
  {7202427a-48b5-4aca-93f0-e80f7656d168}, !- Lights Definition Name
  {6de67fa1-0239-45c1-a370-595bcffd3add}, !- Space or SpaceType Name
  {2b445454-ebfa-490e-9ba7-08238ebb3de6}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {86616b03-ea9d-4f38-9587-a175d20b9197}, !- Handle
  Core_ZN_MiscPlug_Equip Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {38bda997-f698-4979-a917-b31f75fe577b}, !- Handle
  Core_ZN_MiscPlug_Equip,                 !- Name
  {86616b03-ea9d-4f38-9587-a175d20b9197}, !- Electric Equipment Definition Name
  {6f42c589-9bbc-415c-975a-d6a1706db7c6}, !- Space or SpaceType Name
  {b0007e30-c11e-48b9-b853-65ecf15865cd}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a1c37bc1-dffa-48f4-9459-8e9ca9bb09df}, !- Handle
  Perimeter_ZN_1_MiscPlug_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f5878313-2469-4473-bd82-07f260523577}, !- Handle
  Perimeter_ZN_1_MiscPlug_Equip,          !- Name
  {a1c37bc1-dffa-48f4-9459-8e9ca9bb09df}, !- Electric Equipment Definition Name
  {4deeaf15-a1a1-41d6-a46f-95eebc7e8c3f}, !- Space or SpaceType Name
  {b0007e30-c11e-48b9-b853-65ecf15865cd}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9dd3dc92-c5ae-48b6-ac28-e46cab4e16a3}, !- Handle
  Perimeter_ZN_2_MiscPlug_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b5d060b7-7a76-4ce1-ab4c-7dfea2bbd6d9}, !- Handle
  Perimeter_ZN_2_MiscPlug_Equip,          !- Name
  {9dd3dc92-c5ae-48b6-ac28-e46cab4e16a3}, !- Electric Equipment Definition Name
  {9703989f-fb1e-42dd-abd7-b740df4400e6}, !- Space or SpaceType Name
  {b0007e30-c11e-48b9-b853-65ecf15865cd}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2adedc19-e74e-45bf-9deb-820f418a05f5}, !- Handle
  Perimeter_ZN_3_MiscPlug_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {da62cf4b-a648-4a54-a848-e63aa24bada6}, !- Handle
  Perimeter_ZN_3_MiscPlug_Equip,          !- Name
  {2adedc19-e74e-45bf-9deb-820f418a05f5}, !- Electric Equipment Definition Name
  {76c73b8e-d509-4596-995f-ba187ee98de7}, !- Space or SpaceType Name
  {b0007e30-c11e-48b9-b853-65ecf15865cd}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e62a9fbc-73ad-45b7-a26f-c8930c9e0ea8}, !- Handle
  Perimeter_ZN_4_MiscPlug_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {366b00c0-a855-446c-bfee-6888c58dded4}, !- Handle
  Perimeter_ZN_4_MiscPlug_Equip,          !- Name
  {e62a9fbc-73ad-45b7-a26f-c8930c9e0ea8}, !- Electric Equipment Definition Name
  {6de67fa1-0239-45c1-a370-595bcffd3add}, !- Space or SpaceType Name
  {b0007e30-c11e-48b9-b853-65ecf15865cd}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:Daylighting:Control,
  {7cb09d45-f7d2-4a43-9672-a4fb14fc91c4}, !- Handle
  Perimeter_ZN_1_DaylRefPt1,              !- Name
  {4deeaf15-a1a1-41d6-a46f-95eebc7e8c3f}, !- Space Name
  9.144,                                  !- Position X-Coordinate {m}
  1.6337,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1f95294b-5059-4fe8-b092-248080c03881}, !- Handle
  Perimeter_ZN_1_DaylRefPt2,              !- Name
  {4deeaf15-a1a1-41d6-a46f-95eebc7e8c3f}, !- Space Name
  9.144,                                  !- Position X-Coordinate {m}
  3.2675,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7f07556d-cb67-4af8-b74b-5072cd579fc2}, !- Handle
  Perimeter_ZN_2_DaylRefPt1,              !- Name
  {9703989f-fb1e-42dd-abd7-b740df4400e6}, !- Space Name
  26.0898,                                !- Position X-Coordinate {m}
  9.144,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  90,                                     !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ccee1312-1646-491d-991c-634811c5df22}, !- Handle
  Perimeter_ZN_2_DaylRefPt2,              !- Name
  {9703989f-fb1e-42dd-abd7-b740df4400e6}, !- Space Name
  24.4561,                                !- Position X-Coordinate {m}
  9.144,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  90,                                     !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1e0c24db-79d7-4ed1-a28f-9ce78dac1046}, !- Handle
  Perimeter_ZN_3_DaylRefPt1,              !- Name
  {76c73b8e-d509-4596-995f-ba187ee98de7}, !- Space Name
  18.288,                                 !- Position X-Coordinate {m}
  16.825,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1bb7d9d9-19b6-48dc-842c-4961be56f4bc}, !- Handle
  Perimeter_ZN_3_DaylRefPt2,              !- Name
  {76c73b8e-d509-4596-995f-ba187ee98de7}, !- Space Name
  18.288,                                 !- Position X-Coordinate {m}
  15.1925,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {63649052-0991-4ef4-ab6f-8cfd91b65c5b}, !- Handle
  Perimeter_ZN_4_DaylRefPt1,              !- Name
  {6de67fa1-0239-45c1-a370-595bcffd3add}, !- Space Name
  1.6337,                                 !- Position X-Coordinate {m}
  9.144,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  270,                                    !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f61b12f1-5051-4b07-99d2-2c805bf03bfb}, !- Handle
  Perimeter_ZN_4_DaylRefPt2,              !- Name
  {6de67fa1-0239-45c1-a370-595bcffd3add}, !- Space Name
  3.2675,                                 !- Position X-Coordinate {m}
  9.144,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  270,                                    !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:SpaceInfiltration:DesignFlowRate,
  {12d54987-c1fc-4099-ac4d-d1741ee79688}, !- Handle
  Perimeter_ZN_1_Infiltration,            !- Name
  {4deeaf15-a1a1-41d6-a46f-95eebc7e8c3f}, !- Space or SpaceType Name
  {0f299255-661c-475f-9cd0-59898e8307dd}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {acfa8e7b-01bc-495b-8458-030f82898cdf}, !- Handle
  Perimeter_ZN_1_Door_Infiltration,       !- Name
  {4deeaf15-a1a1-41d6-a46f-95eebc7e8c3f}, !- Space or SpaceType Name
  {55022ddf-a58e-4970-9d09-4ebe5bcc99ce}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.076455414,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b60f1653-858d-482b-817b-2af334985c63}, !- Handle
  Perimeter_ZN_2_Infiltration,            !- Name
  {9703989f-fb1e-42dd-abd7-b740df4400e6}, !- Space or SpaceType Name
  {0f299255-661c-475f-9cd0-59898e8307dd}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b8c219dc-160e-4119-a286-1c8b41ba4b3c}, !- Handle
  Perimeter_ZN_3_Infiltration,            !- Name
  {76c73b8e-d509-4596-995f-ba187ee98de7}, !- Space or SpaceType Name
  {0f299255-661c-475f-9cd0-59898e8307dd}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ca8ef4d5-d3af-428d-9b06-86b8f88963a8}, !- Handle
  Perimeter_ZN_4_Infiltration,            !- Name
  {6de67fa1-0239-45c1-a370-595bcffd3add}, !- Space or SpaceType Name
  {0f299255-661c-475f-9cd0-59898e8307dd}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Exterior:Lights:Definition,
  {77afa9ae-4d80-4746-9baf-c10f078b8081}, !- Handle
  Exterior_Lights_a Definition,           !- Name
  50.7;                                   !- Design Level {W}

OS:Schedule:Compact,
  {d0f206f6-2f0f-4dff-be03-f6a3f88b1ff6}, !- Handle
  Exterior_lighting_schedule_a,           !- Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:AllDays,                            !- Field 2
  Until: 06:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 24:00,                           !- Field 5
  1;                                      !- Field 6

OS:Exterior:Lights,
  {b3e85248-6a50-4b90-b59e-ab7767e15e94}, !- Handle
  Exterior_Lights_a,                      !- Name
  {77afa9ae-4d80-4746-9baf-c10f078b8081}, !- Exterior Lights Definition Name
  {d0f206f6-2f0f-4dff-be03-f6a3f88b1ff6}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {6043f66a-5fc2-49ce-b77f-6a7b5b94a26d}, !- Handle
  Exterior_Lights_b Definition,           !- Name
  115.1;                                  !- Design Level {W}

OS:Schedule:Compact,
  {34e90c3b-3ec1-43da-b503-3a4a1a3a0d80}, !- Handle
  Exterior_lighting_schedule_b_2016,      !- Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:AllDays,                            !- Field 2
  Until: 06:00,                           !- Field 3
  0.5,                                    !- Field 4
  Until: 24:00,                           !- Field 5
  1;                                      !- Field 6

OS:Exterior:Lights,
  {d7f89c4a-1ed7-4823-ba34-e30fad61766c}, !- Handle
  Exterior_Lights_b,                      !- Name
  {6043f66a-5fc2-49ce-b77f-6a7b5b94a26d}, !- Exterior Lights Definition Name
  {34e90c3b-3ec1-43da-b503-3a4a1a3a0d80}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {b940dc35-f32d-48dd-a0cb-615793793f1c}, !- Handle
  Exterior_Lights_c Definition,           !- Name
  445.5;                                  !- Design Level {W}

OS:Schedule:Compact,
  {11a34b90-ce36-4179-a3d0-00fd277d6f78}, !- Handle
  Exterior_lighting_schedule_c_2016,      !- Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:AllDays,                            !- Field 2
  Until: 06:00,                           !- Field 3
  0.5,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0.5;                                    !- Field 8

OS:Exterior:Lights,
  {9331e5ff-169b-454a-9443-91ea10153c18}, !- Handle
  Exterior_Lights_c,                      !- Name
  {b940dc35-f32d-48dd-a0cb-615793793f1c}, !- Exterior Lights Definition Name
  {11a34b90-ce36-4179-a3d0-00fd277d6f78}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {15d021c0-5a5b-45c9-84b0-1910d749fac4}, !- Handle
  Exterior_lighting_schedule_b,           !- Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:AllDays,                            !- Field 2
  Until: 06:00,                           !- Field 3
  0.7,                                    !- Field 4
  Until: 24:00,                           !- Field 5
  1;                                      !- Field 6

OS:Schedule:Compact,
  {f7d20455-4392-4a20-b1d8-4ff81746f1b1}, !- Handle
  Exterior_lighting_schedule_a_IECC2015,  !- Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:Weekdays SummerDesignDay,           !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For:Saturdays,                          !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For:AllOtherDays,                       !- Field 12
  Until: 24:00,                           !- Field 13
  0;                                      !- Field 14

OS:Sizing:Parameters,
  {73ef85ca-c861-438f-a831-194a986b3a78}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2,                                    !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:DesignSpecification:OutdoorAir,
  {5bb331e1-0797-4024-940f-49987f996ae3}, !- Handle
  SZ DSOA Core_ZN,                        !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {423fbc72-e5a0-48f1-a981-386a4ca90c1e}, !- Handle
  SZ DSOA Perimeter_ZN_1,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1ce4e0ca-e596-40a9-9699-03e476c674f9}, !- Handle
  SZ DSOA Perimeter_ZN_2,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {24cc30a1-243a-4191-ada6-a150d746232e}, !- Handle
  SZ DSOA Perimeter_ZN_3,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a243a82b-2f80-4223-91d6-39aba761ab59}, !- Handle
  SZ DSOA Perimeter_ZN_4,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {ba2bffbc-ca15-4e6f-b913-eaf357f58790}, !- Handle
  Perimeter_ZN_1_wall_west,               !- Name
  Wall,                                   !- Surface Type
  {4d4a5726-906d-462d-bad1-58c4b7e35e03}, !- Construction Name
  {4deeaf15-a1a1-41d6-a46f-95eebc7e8c3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b564c7a-10af-40c3-8bec-e855bc053e63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {8744bca6-83e0-4d3e-8a17-1944056dad56}, !- Handle
  Attic_Infiltration,                     !- Name
  {46c64556-75e8-4316-b348-06329fd824ce}, !- Space or SpaceType Name
  {04abda0e-5d57-4392-b7cb-63c0980b0ec4}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.2001,                                 !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SubSurface,
  {45d22ab3-c7bc-4adb-85e8-3eb2f6f9f4a9}, !- Handle
  Perimeter_ZN_4_wall_west_Window_3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {a350d1bc-ee30-478d-99b3-eb9801dffa47}, !- Construction Name
  {0d18a097-ef83-49c7-a258-181bbbb7cfe2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.84, 2.424,                         !- X,Y,Z Vertex 1 {m}
  0, 7.84, 0.9,                           !- X,Y,Z Vertex 2 {m}
  0, 6.01, 0.9,                           !- X,Y,Z Vertex 3 {m}
  0, 6.01, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {908febad-fe74-4db8-9fb5-33bc91c15d4d}, !- Handle
  PSZ-AC:1_CoolCLennoxStandard10Ton_TGA120S2B_CapFF, !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {95537a1f-3dca-4315-bea8-71a65656c11e}, !- Handle
  PSZ-AC:1_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {5b1de4ea-265e-4e7e-a2cb-fd25da965efb}, !- Handle
  PSZ-AC:1_CoolCLennoxStandard10Ton_TGA120S2B_PLR, !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {c0dad4fd-788e-4e43-8666-55fac38bb29c}, !- Handle
  PSZ-AC:2_CoolCLennoxStandard10Ton_TGA120S2B_CapFF, !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {ef7aa012-bcb3-465d-a7c7-44f1e0d1939b}, !- Handle
  PSZ-AC:2_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {2a8875b0-655e-4409-b106-826c6a3bb59e}, !- Handle
  PSZ-AC:2_CoolCLennoxStandard10Ton_TGA120S2B_PLR, !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {21cb7269-ffb6-4e7b-b1d0-0cd457a2ba05}, !- Handle
  PSZ-AC:3_CoolCLennoxStandard10Ton_TGA120S2B_CapFF, !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {3dc7d896-0a79-4ee5-ae12-957010c52902}, !- Handle
  PSZ-AC:3_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {dab03c15-6182-4a6a-b279-c96baa4538e9}, !- Handle
  PSZ-AC:3_CoolCLennoxStandard10Ton_TGA120S2B_PLR, !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {d1a82c1b-df3a-4d78-bf80-198d8e396f5f}, !- Handle
  PSZ-AC:4_CoolCLennoxStandard10Ton_TGA120S2B_CapFF, !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {28cfc875-ec5a-438e-a6fd-d26a661fe9dc}, !- Handle
  PSZ-AC:4_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {aee73293-4f99-41c6-9b60-99a65e0f8f08}, !- Handle
  PSZ-AC:4_CoolCLennoxStandard10Ton_TGA120S2B_PLR, !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {75510e33-587a-454a-8967-7b0ae5729c2e}, !- Handle
  PSZ-AC:5_CoolCLennoxStandard10Ton_TGA120S2B_CapFF, !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {4381f4c6-6f72-489c-b15c-35b4692b51cb}, !- Handle
  PSZ-AC:5_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {cbf45701-127f-4a6e-86ba-695a3fde1a2b}, !- Handle
  PSZ-AC:5_CoolCLennoxStandard10Ton_TGA120S2B_PLR, !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0fa04166-2c30-45d4-9188-749d6371e4dd}, !- Handle
  PSZ-AC:1_CoolCLennoxStandard10Ton_TGA120S2B_CapFT, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {9d248ea6-c0aa-4f8d-bac3-33fc9117d7da}, !- Handle
  PSZ-AC:1_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT, !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {f6517e8e-93c0-408a-88ba-0fa39157080e}, !- Handle
  PSZ-AC:2_CoolCLennoxStandard10Ton_TGA120S2B_CapFT, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {88dfcb26-b4de-48e4-ab66-b5721dd5fe11}, !- Handle
  PSZ-AC:2_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT, !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {4a944fb8-ac20-47a7-9707-51ac834e27bb}, !- Handle
  PSZ-AC:3_CoolCLennoxStandard10Ton_TGA120S2B_CapFT, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {272f2545-1629-41ee-a4ac-8e59d63a9dae}, !- Handle
  PSZ-AC:3_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT, !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {004550ed-42ac-42aa-beb8-94e0889adea3}, !- Handle
  PSZ-AC:4_CoolCLennoxStandard10Ton_TGA120S2B_CapFT, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {281a3bb4-880f-4b72-9757-0685280dfa9f}, !- Handle
  PSZ-AC:4_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT, !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {61740d21-a1cc-4193-b8f2-1b442d94a2a3}, !- Handle
  PSZ-AC:5_CoolCLennoxStandard10Ton_TGA120S2B_CapFT, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {b2d2ba79-fd09-4041-b669-2149e9a708cc}, !- Handle
  PSZ-AC:5_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT, !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {514ec071-c08d-4e4e-8e0d-0b20d61de25e}, !- Handle
  HPACCoolCapFFF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {30dbea8b-f84a-45b4-bb71-4ee3bfc0a891}, !- Handle
  HPACCOOLEIRFFF,                         !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {42b27c53-6667-4b17-badd-4b94c028b7f7}, !- Handle
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {500e8bac-07fa-451c-b791-707b8fb94c0f}, !- Handle
  HPACHeatEIRFFF,                         !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e0ef4bae-76d5-4fde-ab3d-7259034a9a43}, !- Handle
  HPACHeatCapFFF,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:EnergyManagementSystem:Sensor,
  {38609e02-d6c9-4e5c-bbd2-0e10820d974a}, !- Handle
  ActualOccupancy,                        !- Name
  Binary Occupancy,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Curve:Cubic,
  {7dada01c-70eb-4f9f-9a4a-4d3515dda084}, !- Handle
  HPACHeatEIRFT,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:RunPeriodControl:SpecialDays,
  {8603bcfd-1a5f-4e27-90b6-72ca4bb84bfd}, !- Handle
  Thanksgiving,                           !- Name
  4th Thursday in November,               !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:Curve:Biquadratic,
  {23c9c686-d72a-465d-923f-303b6179e368}, !- Handle
  HPACCoolCapFT,                          !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {fcad3070-048c-4422-97b3-012d03969572}, !- Handle
  HPACCOOLEIRFT,                          !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Output:Meter,
  {9b384050-dc58-42d2-b4fc-cf22c375ff9c}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {b2d3e455-7fc7-445b-8cd1-dc19f79bc2e9}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {4e61f165-2581-4cc7-8e61-96e01512449f}, !- Handle
  NaturalGas:Facility,                    !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Table:SummaryReports,
  {4525c0cc-6c12-4a8b-852a-1e0c8ac52e1f}, !- Handle
  AllSummaryAndMonthly;                   !- Report Name 1

OS:EnergyManagementSystem:Sensor,
  {69a8714a-abad-425f-ba27-fa82b1fb77df}, !- Handle
  Core_ZN_LSr,                            !- Name
  Core_ZN,                                !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f6ba282e-a1f2-4f74-840a-0b0da5586870}, !- Handle
  Core_ZN_Occ_Sensor,                     !- Name
  Core_ZN,                                !- Output Variable or Output Meter Index Key Name
  People Occupant Count;                  !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {af6197b7-b183-4e23-b8eb-6ed0be077fab}, !- Handle
  Core_ZN_Area,                           !- Name
  Core_ZN,                                !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {8a397722-9f94-4fa6-a094-f5ebf714717d}, !- Handle
  Core_ZN_Light_Actuator,                 !- Name
  {c1469bdb-e21f-49f9-881b-b5cca25003c3}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {836649ee-b02c-4e26-9ee8-a39552f2ea7e}, !- Handle
  Perimeter_ZN_1_LSr,                     !- Name
  Perimeter_ZN_1,                         !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b453dd48-47ce-4eae-ac4d-03c32d62ee3d}, !- Handle
  Perimeter_ZN_1_Occ_Sensor,              !- Name
  Perimeter_ZN_1,                         !- Output Variable or Output Meter Index Key Name
  People Occupant Count;                  !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {6f3c34bf-0c15-4862-a94e-9f693a08f6a5}, !- Handle
  Perimeter_ZN_1_Area,                    !- Name
  Perimeter_ZN_1,                         !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {86738f15-dc08-4811-8c68-e3dca1c1f2c2}, !- Handle
  Perimeter_ZN_1_Light_Actuator,          !- Name
  {944c64c3-4c75-43a2-9781-f1281fc6a1be}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {2927aa96-8818-4128-9d55-fb63e45a1a03}, !- Handle
  Perimeter_ZN_2_LSr,                     !- Name
  Perimeter_ZN_2,                         !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {68499d8c-46fd-4b15-819a-1478e5661e7d}, !- Handle
  Perimeter_ZN_2_Occ_Sensor,              !- Name
  Perimeter_ZN_2,                         !- Output Variable or Output Meter Index Key Name
  People Occupant Count;                  !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {dc06944b-d5aa-4fb6-8222-624c67d65603}, !- Handle
  Perimeter_ZN_2_Area,                    !- Name
  Perimeter_ZN_2,                         !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {fa2676fc-657f-42dc-bb85-5f513a444aa3}, !- Handle
  Perimeter_ZN_2_Light_Actuator,          !- Name
  {a2b04ec3-8b01-4c6d-9cf5-ab40a936ce43}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {95f1420c-67da-43bb-9130-f36d0f9eaed0}, !- Handle
  Perimeter_ZN_3_LSr,                     !- Name
  Perimeter_ZN_3,                         !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a8619ccb-dba4-49a2-9467-f190be16a907}, !- Handle
  Perimeter_ZN_3_Occ_Sensor,              !- Name
  Perimeter_ZN_3,                         !- Output Variable or Output Meter Index Key Name
  People Occupant Count;                  !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {2e748f32-6b2f-43ec-bda0-a8d8a7174e7e}, !- Handle
  Perimeter_ZN_3_Area,                    !- Name
  Perimeter_ZN_3,                         !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {dde8ef86-ecc5-4791-8b3a-f26519b060ff}, !- Handle
  Perimeter_ZN_3_Light_Actuator,          !- Name
  {5bb8fc58-74f9-4b4c-ae68-980596f436a7}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {f4d0a180-ec53-4872-9251-580cc97a3f6c}, !- Handle
  Perimeter_ZN_4_LSr,                     !- Name
  Perimeter_ZN_4,                         !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b2957d7d-efa9-4571-89df-a09ca0bef5b3}, !- Handle
  Perimeter_ZN_4_Occ_Sensor,              !- Name
  Perimeter_ZN_4,                         !- Output Variable or Output Meter Index Key Name
  People Occupant Count;                  !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {7bdde1b7-ae75-49b0-818e-4997534cc768}, !- Handle
  Perimeter_ZN_4_Area,                    !- Name
  Perimeter_ZN_4,                         !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {9b647388-f87f-4cec-b766-4859e266748f}, !- Handle
  Perimeter_ZN_4_Light_Actuator,          !- Name
  {46efbeef-ed26-45eb-8f0c-e9abd985996b}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {59e66a25-b1f3-4145-8573-588d9c111d26}, !- Handle
  SET_Core_ZN_Light_EMS_Program,          !- Name
  SET {69a8714a-abad-425f-ba27-fa82b1fb77df}_IP=0.093*Core_ZN_LSr/{af6197b7-b183-4e23-b8eb-6ed0be077fab}, !- Program Line 1
  IF ({f6ba282e-a1f2-4f74-840a-0b0da5586870} <= 0) && (Core_ZN_LSr_IP >= 0.02), !- Program Line 2
  SET {8a397722-9f94-4fa6-a094-f5ebf714717d} = 0.02*{af6197b7-b183-4e23-b8eb-6ed0be077fab}/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET {8a397722-9f94-4fa6-a094-f5ebf714717d} = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:ScheduleTypeLimits,
  {d7711cf6-b0c5-47fd-88dc-e85dabe1e005}, !- Handle
  Schedule Type Limits 7;                 !- Name

OS:ScheduleTypeLimits,
  {0fb233b1-f1f0-46a3-8936-b28f2a0fe4f1}, !- Handle
  Schedule Type Limits 8;                 !- Name

OS:Curve:Cubic,
  {575b9dbe-ba13-4db9-96bb-26788e42b603}, !- Handle
  HPACHeatCapFT,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:EnergyManagementSystem:ProgramCallingManager,
  {ad96ab47-e7e4-42a0-a31e-3f7294a25bcc}, !- Handle
  SET_Core_ZN_Light_EMS_Program_Prog_Manager, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {59e66a25-b1f3-4145-8573-588d9c111d26}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {2c807119-ee08-47f3-b7c2-b544dcfba6ab}, !- Handle
  SET_Perimeter_ZN_1_Light_EMS_Program,   !- Name
  SET {836649ee-b02c-4e26-9ee8-a39552f2ea7e}_IP=0.093*Perimeter_ZN_1_LSr/{6f3c34bf-0c15-4862-a94e-9f693a08f6a5}, !- Program Line 1
  IF ({b453dd48-47ce-4eae-ac4d-03c32d62ee3d} <= 0) && (Perimeter_ZN_1_LSr_IP >= 0.02), !- Program Line 2
  SET {86738f15-dc08-4811-8c68-e3dca1c1f2c2} = 0.02*{6f3c34bf-0c15-4862-a94e-9f693a08f6a5}/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET {86738f15-dc08-4811-8c68-e3dca1c1f2c2} = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:ScheduleTypeLimits,
  {f4685f3a-da01-42e2-8ad6-b86ffa195100}, !- Handle
  Schedule Type Limits 9;                 !- Name

OS:ScheduleTypeLimits,
  {6148835d-1ed5-4203-abdc-858899c22352}, !- Handle
  Schedule Type Limits 10;                !- Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {58c7833f-7245-4cf5-9cbf-10eff859eb04}, !- Handle
  SET_Perimeter_ZN_1_Light_EMS_Program_Prog_Manager, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {2c807119-ee08-47f3-b7c2-b544dcfba6ab}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {043d357f-b3aa-40e6-ae65-8bedb59c3ac2}, !- Handle
  SET_Perimeter_ZN_2_Light_EMS_Program,   !- Name
  SET {2927aa96-8818-4128-9d55-fb63e45a1a03}_IP=0.093*Perimeter_ZN_2_LSr/{dc06944b-d5aa-4fb6-8222-624c67d65603}, !- Program Line 1
  IF ({68499d8c-46fd-4b15-819a-1478e5661e7d} <= 0) && (Perimeter_ZN_2_LSr_IP >= 0.02), !- Program Line 2
  IF ({38609e02-d6c9-4e5c-bbd2-0e10820d974a} <= 0), !- Program Line 3
  SET {fa2676fc-657f-42dc-bb85-5f513a444aa3} = 0.02*{dc06944b-d5aa-4fb6-8222-624c67d65603}/0.09290304, !- Program Line 4
  ELSE,                                   !- Program Line 5
  SET {fa2676fc-657f-42dc-bb85-5f513a444aa3} = NULL, !- Program Line 6
  ENDIF,                                  !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET {fa2676fc-657f-42dc-bb85-5f513a444aa3} = NULL, !- Program Line 9
  ENDIF;                                  !- Program Line 10

OS:ScheduleTypeLimits,
  {0e41acdd-9e1a-419f-9ebe-2a63fff90457}, !- Handle
  Schedule Type Limits 11;                !- Name

OS:ScheduleTypeLimits,
  {c947e2b8-5042-466d-a8bb-dd348d8280a3}, !- Handle
  Schedule Type Limits 12;                !- Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {0a421411-5008-44d5-8b15-f9cf346a2f62}, !- Handle
  SET_Perimeter_ZN_2_Light_EMS_Program_Prog_Manager, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {043d357f-b3aa-40e6-ae65-8bedb59c3ac2}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {0a4e1423-3ea2-4334-9b60-45b2d0eb61cf}, !- Handle
  SET_Perimeter_ZN_3_Light_EMS_Program,   !- Name
  SET {95f1420c-67da-43bb-9130-f36d0f9eaed0}_IP=0.093*Perimeter_ZN_3_LSr/{2e748f32-6b2f-43ec-bda0-a8d8a7174e7e}, !- Program Line 1
  IF ({a8619ccb-dba4-49a2-9467-f190be16a907} <= 0) && (Perimeter_ZN_3_LSr_IP >= 0.02), !- Program Line 2
  SET {dde8ef86-ecc5-4791-8b3a-f26519b060ff} = 0.02*{2e748f32-6b2f-43ec-bda0-a8d8a7174e7e}/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET {dde8ef86-ecc5-4791-8b3a-f26519b060ff} = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:ScheduleTypeLimits,
  {c04213b7-9a02-4886-9283-06c4f8694e0b}, !- Handle
  Schedule Type Limits 13;                !- Name

OS:ScheduleTypeLimits,
  {dc3d969f-8e4d-4c5e-84b8-5047ee3ba20b}, !- Handle
  Schedule Type Limits 14;                !- Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {80764870-728e-4837-b4ff-ddb5ede0c95f}, !- Handle
  SET_Perimeter_ZN_3_Light_EMS_Program_Prog_Manager, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {0a4e1423-3ea2-4334-9b60-45b2d0eb61cf}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {7f24069f-e016-4fe3-bba7-9b853b8f69fc}, !- Handle
  SET_Perimeter_ZN_4_Light_EMS_Program,   !- Name
  SET {f4d0a180-ec53-4872-9251-580cc97a3f6c}_IP=0.093*Perimeter_ZN_4_LSr/{7bdde1b7-ae75-49b0-818e-4997534cc768}, !- Program Line 1
  IF ({b2957d7d-efa9-4571-89df-a09ca0bef5b3} <= 0) && (Perimeter_ZN_4_LSr_IP >= 0.02), !- Program Line 2
  SET {9b647388-f87f-4cec-b766-4859e266748f} = 0.02*{7bdde1b7-ae75-49b0-818e-4997534cc768}/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET {9b647388-f87f-4cec-b766-4859e266748f} = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:ScheduleTypeLimits,
  {40a221af-4d9e-49d1-b2fc-44387e5992be}, !- Handle
  Schedule Type Limits 15;                !- Name

OS:ScheduleTypeLimits,
  {7fe23752-7d06-412a-9ed1-21c17b1d6f5d}, !- Handle
  Schedule Type Limits 16;                !- Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {a553a36a-375e-4844-a5dd-0a5b2a47a175}, !- Handle
  SET_Perimeter_ZN_4_Light_EMS_Program_Prog_Manager, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {7f24069f-e016-4fe3-bba7-9b853b8f69fc}; !- Program Name 1

OS:ClimateZones,
  {9d88231e-0b22-4e16-84f5-89736d08cd90}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  5B,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Facility,
  {a0d22b20-15ea-47ec-89b7-7dca9e37cd53}; !- Handle

OS:LifeCycleCost:Parameters,
  {459a0505-6155-48c8-ae22-251c7af17f2a}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes,                                    !- Use NIST Fuel Escalation Rates
  West;                                   !- NIST Region

OS:StandardsInformation:Construction,
  {8444d8db-305b-434b-b3c1-31ea49f0eb84}, !- Handle
  {a350d1bc-ee30-478d-99b3-eb9801dffa47}; !- Construction Name

OS:StandardsInformation:Material,
  {528ace4c-8098-49c5-9e4e-33e052c93ad2}, !- Handle
  {5878d3a6-1a00-4bab-8bcc-de199c6152b5}; !- Material Name

OS:StandardsInformation:Construction,
  {c3e6f61b-53d6-44aa-a945-37bfa9f96612}, !- Handle
  {680f842b-9c26-4123-9fa3-52616d9cd6cf}; !- Construction Name

OS:StandardsInformation:Construction,
  {774d6431-5386-4ec2-b276-7c7bf93a0270}, !- Handle
  {747d9354-0888-4f5f-a903-b19db32da2e7}; !- Construction Name

OS:StandardsInformation:Construction,
  {aa5c4ea4-c509-4f27-9079-2042b3e94f26}, !- Handle
  {18042807-4c63-438e-b9f7-5ed100f01e3d}; !- Construction Name

OS:StandardsInformation:Construction,
  {7f14f9ca-8d76-43a8-88c3-ee02a7fb4486}, !- Handle
  {704b7060-344f-485a-8f87-d9f74daa5524}; !- Construction Name

OS:StandardsInformation:Construction,
  {3a075aae-6867-4f8b-b05a-36063d510521}, !- Handle
  {c14a490e-c695-4d2d-aaeb-398daa234bde}; !- Construction Name

OS:StandardsInformation:Construction,
  {ce0f4a3e-5153-43e9-ae6a-01402b3ce5d4}, !- Handle
  {4fc64090-7a78-449a-8850-70fc7945147f}; !- Construction Name

OS:StandardsInformation:Construction,
  {19c041c5-d524-4bd9-b88b-08bc6fff1ee7}, !- Handle
  {5a232fa2-0062-4d47-8c3a-c1d84c84b410}; !- Construction Name

OS:StandardsInformation:Construction,
  {b2b7c993-e564-4132-beb2-e9a1c1e02430}, !- Handle
  {8d493d0c-f020-4705-9026-aa2f8e99c066}; !- Construction Name

OS:StandardsInformation:Construction,
  {d25d0edc-d139-4d29-aa65-db40b1eadd40}, !- Handle
  {f5eac001-3022-46de-89a6-05bbd522e4e7}; !- Construction Name

OS:StandardsInformation:Construction,
  {d82128ed-39b2-4d47-8120-24934d9c9b51}, !- Handle
  {1e321633-2a2b-4982-bb0b-2c7d1385ffd1}; !- Construction Name

OS:StandardsInformation:Construction,
  {595cd8a0-a503-4d4c-ae99-3fef906a55a3}, !- Handle
  {df8f0fcc-ed4e-4d41-8e97-5cd2f4b1b08f}; !- Construction Name

OS:StandardsInformation:Construction,
  {9cec05de-aa8e-489b-898f-12af30fd5d2d}, !- Handle
  {f94798fe-c1c0-40b2-aa62-50fe8a5d95df}; !- Construction Name

OS:StandardsInformation:Construction,
  {881ee8b1-0fac-4509-8086-f2692b970c91}, !- Handle
  {8e92daa4-e663-45e4-adbf-223dc3a149af}; !- Construction Name

OS:StandardsInformation:Construction,
  {b4dd9d7f-d282-4626-bcff-d5caef9ae3b3}, !- Handle
  {da588743-7969-4c02-9789-03dcdd5ab915}; !- Construction Name

OS:StandardsInformation:Construction,
  {e65909f7-6aa6-4c1c-882b-f5a27e465434}, !- Handle
  {435b70a1-b8d8-44a5-868a-4badaf0bca1b}; !- Construction Name

OS:StandardsInformation:Construction,
  {7113aacd-b4c1-42e9-96f5-d641e9bf17e7}, !- Handle
  {4abc9892-8ff6-4666-ae85-974e1eb43cf3}; !- Construction Name

OS:StandardsInformation:Construction,
  {58539f90-d819-4d87-baa0-edb093513ced}, !- Handle
  {b792f111-9acb-4009-ab28-4b7d484f7789}; !- Construction Name

OS:StandardsInformation:Construction,
  {f6fc5acc-6861-4c57-b129-1987cd4ebd62}, !- Handle
  {165833fb-36a8-4fb7-865d-b8e1c9a29928}; !- Construction Name

OS:StandardsInformation:Construction,
  {787394b6-e9db-40e9-802a-1b076f6b7e57}, !- Handle
  {eacc423e-725c-48d7-ba3e-403559dba823}; !- Construction Name

OS:StandardsInformation:Construction,
  {0ef0b637-54fa-42c8-bd9a-4e4417c152ea}, !- Handle
  {27ff67af-b382-42a3-8501-25946b7c6ef0}; !- Construction Name

OS:StandardsInformation:Construction,
  {64e97dd2-cb0f-4370-8054-78915a61f426}, !- Handle
  {3297223c-e114-4b9a-93bc-52172b58bbd5}; !- Construction Name

OS:StandardsInformation:Construction,
  {c526c54f-f0c3-4859-8f09-429892e265d6}, !- Handle
  {eb9871ac-bcdb-4eb4-b3e7-fb6d73aaa44e}; !- Construction Name

OS:StandardsInformation:Construction,
  {7177a46c-450a-4b5f-9dc7-fbc04e8ca92a}, !- Handle
  {37fad0e1-48dd-4b19-858d-f69beb6fb652}; !- Construction Name

OS:StandardsInformation:Construction,
  {49795205-cb20-4dca-8fe5-f285e8a407b9}, !- Handle
  {4d4a5726-906d-462d-bad1-58c4b7e35e03}; !- Construction Name

OS:StandardsInformation:Construction,
  {8113e3a5-8bac-4dfb-a947-0a300ed21729}, !- Handle
  {96231168-0763-4ec4-a18a-17d2077476c2}; !- Construction Name

OS:StandardsInformation:Construction,
  {42fd6467-37b2-47be-8799-bbc01df01488}, !- Handle
  {58234eda-6456-407f-8536-96dd94ac1db0}; !- Construction Name

OS:StandardsInformation:Construction,
  {daa50122-9331-45c4-87d0-51db89211d1d}, !- Handle
  {5578f014-49a2-4562-9e38-724a5b3cebe0}; !- Construction Name

OS:StandardsInformation:Construction,
  {db6590b3-ac91-4427-8bba-a63245d1eb23}, !- Handle
  {91691b04-febb-4db9-9232-c50827717fa7}; !- Construction Name

OS:StandardsInformation:Construction,
  {4c79599e-eaa2-4196-b005-ab3d88ad5681}, !- Handle
  {4a1e71ac-c480-4997-b6ff-6b23d497be45}; !- Construction Name

OS:StandardsInformation:Material,
  {735847c2-afea-4c08-a8e3-cabb782fc625}, !- Handle
  {a5e7178f-9570-4d2c-a0cf-93102974c82b}; !- Material Name

OS:StandardsInformation:Material,
  {ca2f6754-7b44-4937-8a59-4b60fbec435d}, !- Handle
  {20c4935c-fc18-4af8-8ae1-0d197dcdc87c}; !- Material Name

OS:StandardsInformation:Material,
  {85e4e0d5-f3cb-469d-8330-dec46f706e73}, !- Handle
  {9c61b11e-e9ae-4325-adc8-73bfeb80b2a2}; !- Material Name

OS:StandardsInformation:Material,
  {fc195a67-3e18-4aba-b106-ecfbfbc35758}, !- Handle
  {1c648389-e4b3-424e-9128-1eb9639db1b0}; !- Material Name

OS:StandardsInformation:Material,
  {fa65af30-0cd4-4ea9-bc06-acb4b1cab8e5}, !- Handle
  {c0b26c42-bd35-4881-83b3-cc9242cc9d88}; !- Material Name

OS:StandardsInformation:Material,
  {d74b0154-243c-4af7-9862-926c94e8aa3c}, !- Handle
  {6964f0c0-337b-42ca-8ffe-9558ad1b1153}; !- Material Name

OS:StandardsInformation:Material,
  {f8e7870f-c4d2-4d46-839f-b88051a22b72}, !- Handle
  {7e1f86fb-469a-4e32-9af8-7c70a5808e60}; !- Material Name

OS:StandardsInformation:Material,
  {c01c66f6-a340-4128-a1e7-49946a6e3d96}, !- Handle
  {ae0b1014-fafc-4847-9f3a-e35c70830ae4}; !- Material Name

OS:StandardsInformation:Material,
  {95789e08-4a36-43ff-88b0-e61d45325130}, !- Handle
  {e4b37615-1c72-4120-8c9c-8f85514f5e90}; !- Material Name

OS:StandardsInformation:Material,
  {d9107be0-6427-4194-868e-d265e4d23c48}, !- Handle
  {d81c95b6-3a54-4182-8569-9366bbc2cbc7}; !- Material Name

OS:StandardsInformation:Material,
  {becf7f21-6b9a-4aac-b3ac-c4f134879a03}, !- Handle
  {f215c422-5ce8-4650-9965-78ada42344ac}; !- Material Name

OS:StandardsInformation:Material,
  {ea7cd6bb-ab36-4792-9d5d-84619e1d1495}, !- Handle
  {6f7a6873-68b7-40a4-acb3-518e16b5f3e8}; !- Material Name

OS:StandardsInformation:Material,
  {8264a2b8-b6f5-4bd3-95e0-d5f54e58da44}, !- Handle
  {48e0b36d-82ca-4c33-b6da-934bd5897611}; !- Material Name

OS:StandardsInformation:Material,
  {39a3eb66-2b3a-4005-a2a1-cce825a7287b}, !- Handle
  {ad5e8bec-c5e0-438a-9df8-3d260486c7d7}; !- Material Name

OS:StandardsInformation:Material,
  {82690415-3a11-4912-a392-5d63bb890be6}, !- Handle
  {16191b6e-056c-4382-bc55-3a43d2c427fc}; !- Material Name

OS:StandardsInformation:Material,
  {c61ee652-25c0-4b31-af14-c832f6d74b82}, !- Handle
  {85b03590-798f-4dbf-9459-c908bd4465c8}; !- Material Name

OS:StandardsInformation:Material,
  {6b5516f6-dffe-4290-a80f-f843db0ba110}, !- Handle
  {ecff0f0f-19f2-43c3-983b-aa51a5af44e8}; !- Material Name

OS:StandardsInformation:Material,
  {69780b01-e46b-478d-966c-bdde9076a2c4}, !- Handle
  {3867d0b5-575a-404e-a814-d64b82135896}; !- Material Name

OS:StandardsInformation:Material,
  {2ea13216-2237-42ec-bf3a-2e2d258129ab}, !- Handle
  {8621e857-d389-4c56-8c2b-8cc4012386c9}; !- Material Name

OS:StandardsInformation:Material,
  {da6e290f-7963-4ef6-8568-1f2881252e76}, !- Handle
  {70d0575b-f5be-49b6-97c4-c325b85a1388}; !- Material Name

OS:StandardsInformation:Material,
  {1860bc41-0a0f-4f79-baf6-c7d46e6ba582}, !- Handle
  {0e832659-fddc-43ec-be16-6ba046d119c5}; !- Material Name

OS:StandardsInformation:Material,
  {97ae0c4b-d4e7-47fa-83e4-3aa08dccf885}, !- Handle
  {47214edf-3cea-484c-bf3d-fef67b295781}; !- Material Name

OS:StandardsInformation:Material,
  {ec449fd9-7ab1-48a0-bd7c-d5679724a933}, !- Handle
  {4c2ffe4b-2f7d-47db-8804-5ef7ef8638bb}; !- Material Name

OS:StandardsInformation:Material,
  {54c646e2-8d7e-4737-a51b-6dad1335b38f}, !- Handle
  {bc252ac5-c89e-4442-9827-7cab32af6b7e}; !- Material Name

OS:StandardsInformation:Material,
  {b2e961f6-3554-4eb2-a585-4b24a6c4018b}, !- Handle
  {f40af229-864f-4e6f-badc-56fd7818a9f0}; !- Material Name

OS:StandardsInformation:Material,
  {32064bb8-5b9e-4afd-afa1-f9cd5bc5d696}, !- Handle
  {d1164672-5540-4802-9e99-c2218be2174a}; !- Material Name

OS:StandardsInformation:Material,
  {51cdf872-11b1-4e35-82de-3abe64546f29}, !- Handle
  {ba663dc3-97b5-4cfb-9446-a60d54a6abc2}; !- Material Name

OS:StandardsInformation:Material,
  {157ebc40-f8b8-477f-9233-8a6c321c96f5}, !- Handle
  {e224a02d-fafa-4698-9324-cee1999e5adb}; !- Material Name

OS:StandardsInformation:Material,
  {4ee1af17-0a4f-4b23-82c4-edf9147908f2}, !- Handle
  {4555b5b3-9860-4771-bd03-9db3b663aee5}; !- Material Name

OS:StandardsInformation:Material,
  {6659beba-f8e1-4a3c-b2f0-524e533fbec0}, !- Handle
  {4d432ace-b664-4838-955a-fa6c2bf747b3}; !- Material Name

OS:StandardsInformation:Construction,
  {32b0ab24-64dc-434d-8be8-21136ed81e9f}, !- Handle
  {76eaa337-288f-4d7f-9bfc-cd7aa5dbee2a}; !- Construction Name

OS:StandardsInformation:Construction,
  {2b8d7767-03f8-497a-aee8-6a28bee2e351}, !- Handle
  {4e5c57b6-09f9-4a69-8889-e3f99c170585}; !- Construction Name

OS:StandardsInformation:Material,
  {85614b1e-9113-4e26-8dd1-47d2fc527493}, !- Handle
  {1589c332-c038-4da0-bb49-36b4cfb789fb}; !- Material Name

OS:WeatherFile,
  {416fdec9-e54e-47f7-b708-b46b745a53c1}, !- Handle
  Broomfield Jeffco  Boulder   S,         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  724699,                                 !- WMO Number
  40.13,                                  !- Latitude {deg}
  -105.24,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1689,                                   !- Elevation {m}
  USA_CO_Boulder-Broomfield-Jefferson.County.AP.724699_TMY3.epw, !- Url
  AC900369,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Rendering:Color,
  {ef69b646-1b90-4211-a065-14a7e4afcbe4}, !- Handle
  Rendering Color 1,                      !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3ff233d2-e889-4847-b386-01b2566ee315}, !- Handle
  Rendering Color 2,                      !- Name
  139,                                    !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {43273caa-6f73-4d59-b6ee-54e888981f79}, !- Handle
  Rendering Color 3,                      !- Name
  233,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eaea063a-5936-4fca-a95c-18e8955c162f}, !- Handle
  Rendering Color 4,                      !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6a788ea1-5862-4169-968a-aad655d9b88a}, !- Handle
  Rendering Color 5,                      !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e6ad3f96-54f3-44d9-b13c-2f49901f7aea}, !- Handle
  Rendering Color 6,                      !- Name
  152,                                    !- Rendering Red Value
  152,                                    !- Rendering Green Value
  251;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5d9e2da3-ec24-476a-b0f0-5788e0420679}, !- Handle
  Rendering Color 7,                      !- Name
  238,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  232;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ba128e39-eb36-4a33-aadf-156bfc1528c0}, !- Handle
  Rendering Color 8,                      !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3a5b9f09-aeed-40a4-ae96-da53b31b42da}, !- Handle
  Rendering Color 9,                      !- Name
  255,                                    !- Rendering Red Value
  173,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {69a9c234-b6f2-4205-acec-272b3c652bbf}, !- Handle
  Rendering Color 10,                     !- Name
  255,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {51601cb9-148e-47fd-b9c8-25464751fe84}, !- Handle
  Rendering Color 11,                     !- Name
  75,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {49d0f641-0aa5-4454-a34b-b977919550c5}, !- Handle
  Rendering Color 12,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3348dd82-c483-405a-bda1-ce2952e9a18c}, !- Handle
  Rendering Color 13,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c9b0868a-a960-45c6-bde8-ac76a2bca188}, !- Handle
  Rendering Color 14,                     !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f51a4a18-c116-4253-bfcc-21f0d29ecb99}, !- Handle
  Rendering Color 15,                     !- Name
  152,                                    !- Rendering Red Value
  152,                                    !- Rendering Green Value
  251;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f06f9701-34f2-46c4-adb9-5665dc436b99}, !- Handle
  Rendering Color 16,                     !- Name
  244,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  164;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c2bff6e8-a169-4781-be27-55ae94c1174a}, !- Handle
  Rendering Color 17,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {06f08d89-f36a-4232-9e32-f7b7f5316e9b}, !- Handle
  Rendering Color 18,                     !- Name
  233,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {08c542eb-6199-4060-a3d6-d98f9ebfb6d4}, !- Handle
  Rendering Color 19,                     !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {dee80a4c-3fab-4f24-aac4-a7c4256d486a}, !- Handle
  Rendering Color 20,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7770eefb-a4b6-4cce-aa2b-869939011f95}, !- Handle
  Rendering Color 21,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a65ba406-dd8d-4071-87c1-c4fcb63a3440}, !- Handle
  Rendering Color 22,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b8f70ec8-49fa-4271-87d4-8869931de8c1}, !- Handle
  Rendering Color 23,                     !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5a9ea3b1-dc2a-48bc-805c-e99ab445aaa2}, !- Handle
  Rendering Color 24,                     !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fb56427f-dbd4-4b4f-8165-827b91e0b20d}, !- Handle
  Rendering Color 25,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fa60b690-1c5d-4c57-b20d-8b182890b662}, !- Handle
  Rendering Color 26,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8b0db3db-0dcb-47b7-b0b9-cef9aeaeacf5}, !- Handle
  Rendering Color 27,                     !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {df5a9d71-ae10-468a-8351-29ff2545a8a4}, !- Handle
  Rendering Color 28,                     !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b83ec206-cbbc-4b87-b890-90a54df9bce9}, !- Handle
  Rendering Color 29,                     !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {849f40c8-bdb6-4011-adf2-7c6f210d5fc9}, !- Handle
  Rendering Color 30,                     !- Name
  119,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7b44f96d-05db-4764-884c-3305333bf2e1}, !- Handle
  Rendering Color 31,                     !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b2735bfa-4fb7-4adc-83bd-133a424328ee}, !- Handle
  Rendering Color 32,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ea54bed7-71c0-48e7-9aae-874bcb4e801c}, !- Handle
  Rendering Color 33,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8ce804bf-041c-42ed-9781-54e351295c75}, !- Handle
  Rendering Color 34,                     !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9e3d93cb-fcb1-4def-9ec8-0321497bc0fc}, !- Handle
  Rendering Color 35,                     !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {57942833-d07f-4296-b331-ee904dc5c2b2}, !- Handle
  Rendering Color 36,                     !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9ef94283-e8a5-4c6e-85e5-9872ea2dad21}, !- Handle
  Rendering Color 37,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ad00acde-fd71-4435-93e5-3947b6a8926c}, !- Handle
  Rendering Color 38,                     !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

! Always On Discrete
OS:Schedule:Constant,
  {39f63169-1550-4235-9b7f-1b6a345c1416}, !- Handle
  Always On Discrete hvac_library,        !- Name
  {7b45772d-9437-4f70-92af-4da09d12e462}, !- Schedule Type Limits Name
  1;                                      !- Value

! Always OnOff Discrete Schedule Type Limits
OS:ScheduleTypeLimits,
  {7b45772d-9437-4f70-92af-4da09d12e462}, !- Handle
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {7414c204-ce84-4277-a035-880ddb0cfa00}, !- Handle
  Always On Discrete,                     !- Name
  {345f02c4-d615-45de-a86e-d4b4d91fbd38}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {345f02c4-d615-45de-a86e-d4b4d91fbd38}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Output:Variable,
  {17712075-c67a-404d-a5a8-513ba629c1a2}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Electric Equipment Electricity Energy,  !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:RadianceParameters,
  {22bb828e-4655-47d6-894c-85353311619a}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {3e42dbb2-3af0-4f30-ac7b-ceef75096fa6}; !- Handle

OS:OutputControl:ReportingTolerances,
  {45a6cfd7-ce73-4271-b677-25b79bcd0b3d}; !- Handle

OS:SurfaceConvectionAlgorithm:Inside,
  {35fa8235-17ef-4ba7-97a1-efd20b65df8e}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {56659568-2b5d-422c-9cb2-b2a5a6806229}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {74059d2f-a9e9-415f-9496-437f8330c912}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {6e9a929e-68b4-4709-8e4d-2de43d005bb1}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {845dff18-ce8c-42c5-924f-d16aa2317035}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {37e9b266-daa0-45dd-93d5-fe96a34bf804}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Diagnostics,
  {a7f0edfb-8558-40d5-abf8-8b22c9c6181d}; !- Handle

OS:Connection,
  {a6cce064-fea7-4c4d-9b60-45773c0ed72f}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {dc4d5209-d2d2-4e7e-aac4-3f8ce9d6fc49}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a1b79cc2-9aa7-43ef-b934-fbcd1e0475eb}, !- Handle
  {88c57883-1bff-4c74-ae1b-5452d441b17c}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5e6545e-1e4c-4638-90dc-905e43f1dcb4}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {dc4d5209-d2d2-4e7e-aac4-3f8ce9d6fc49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c90e7bb9-ae4c-44b3-bb1c-a1eaadd092c5}, !- Handle
  {88c57883-1bff-4c74-ae1b-5452d441b17c}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cdc0ab0-fafc-4310-ba05-bdbc565ca813}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {ea682392-9960-4405-8214-9849e8781490}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3086d1d-c05a-4c37-a0b2-cf0039f42da3}, !- Handle
  {693805fc-5289-46c4-b002-820020c05f89}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b0aa364-c49f-4ca4-867f-3df73053f89a}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {73c91597-3014-47d3-93ad-43ff096b4d91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a84b1d5b-3234-4683-8ec1-60f0234b5618}, !- Handle
  {242ae9e0-75f3-40db-9063-5eb9e6c0d5e6}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58e5c12c-bee7-417b-b353-b96e081876a4}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {f375e330-5a67-4942-b2b1-af449f03d495}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d0bac49-4108-4021-9662-5759ebd8e6f9}, !- Handle
  {52f1aba9-c572-412b-b59e-9187aa29098d}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fc862a0-34ed-4dd3-8146-df72858ef3d1}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {2cbc9f93-5ef9-49e4-8ec1-8d62c530f474}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcc52ce1-51eb-4716-aa6f-e47711d0bc7c}, !- Handle
  {7517b639-4206-4574-816c-231684d5a393}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4a3ae0b-3ce6-47c9-abd8-f8109cc0540d}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {dc4d5209-d2d2-4e7e-aac4-3f8ce9d6fc49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f9a117e-7880-4fb3-8106-de2f2e7d341c}, !- Handle
  {88c57883-1bff-4c74-ae1b-5452d441b17c}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Rendering:Color,
  {30779a63-9cc0-442e-976e-96107ac667e6}, !- Handle
  Rendering Color 39,                     !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5d08ce81-3866-40d7-b071-2b8aa90ba20c}, !- Handle
  Rendering Color 40,                     !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3f1587e7-41ab-4e2c-abd6-fa227f6cf5f5}, !- Handle
  Rendering Color 41,                     !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3b57560a-878d-4ebb-989c-5a313850ac4d}, !- Handle
  Rendering Color 42,                     !- Name
  152,                                    !- Rendering Red Value
  152,                                    !- Rendering Green Value
  251;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c17f9b2f-86dc-4157-a78f-a803d2632061}, !- Handle
  Rendering Color 43,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {63658393-6a8b-4ceb-b106-f147771adcd1}, !- Handle
  Rendering Color 44,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eb52397f-6f35-4c75-8ef1-49fd801d8bf0}, !- Handle
  Rendering Color 45,                     !- Name
  255,                                    !- Rendering Red Value
  80,                                     !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c674ccd4-c000-417f-80e4-301b156de3df}, !- Handle
  Rendering Color 46,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {85d1668b-41ed-477e-bc4b-ecf6c598d5e2}, !- Handle
  Rendering Color 47,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {069488c8-1248-4d6e-b55d-a9174fa9af85}, !- Handle
  Rendering Color 48,                     !- Name
  70,                                     !- Rendering Red Value
  180,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {b07a817f-8b43-4927-aa46-c9fdf3cc5c48}, ! Handle
  Office Work Occ,                        ! Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, ! Schedule Type Limits Name
  {d42709cf-5629-4653-8fdd-c32bc3806673}, ! Default Day Schedule Name
  {f9720481-afde-42d9-a1d1-85e4c1eeb0d0}, ! Summer Design Day Schedule Name
  {8317ee4d-cfb3-48dc-bb3d-824c68c567b2}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {d42709cf-5629-4653-8fdd-c32bc3806673}, ! Handle
  Office Bldg Occ Default Schedule,       ! Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.850000023841858,                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.850000023841858,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.699999988079071,                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.400000005960464,                      !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.100000001490116,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0500000007450581;                     !- Value Until Time 10

OS:Schedule:Day,
  {f9720481-afde-42d9-a1d1-85e4c1eeb0d0}, ! Handle
  Office Bldg Occ Summer Design Day,      ! Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {8317ee4d-cfb3-48dc-bb3d-824c68c567b2}, ! Handle
  Office Bldg Occ Winter Design Day,      ! Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {2c5f01ae-b884-4cff-9387-da1f110b0946}, !- Handle
  Office Work Occ Rule 1,                 !- Name
  {b07a817f-8b43-4927-aa46-c9fdf3cc5c48}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4dbfeee6-6ae2-40e0-a345-683a802a38f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {33ac90cd-d46e-40d4-825b-919d90d0df24}, !- Handle
  Office Work Occ Rule 2,                 !- Name
  {b07a817f-8b43-4927-aa46-c9fdf3cc5c48}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7192a789-9708-47ea-8ebc-e22038837ed2}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4dbfeee6-6ae2-40e0-a345-683a802a38f1}, ! Handle
  Office Bldg Occ Rule 1 Day Schedule,    ! Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {7192a789-9708-47ea-8ebc-e22038837ed2}, ! Handle
  Office Bldg Occ Rule 2 Day Schedule,    ! Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.400000005960464,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {adee91cc-c06a-47cc-8bc0-2d10606a475a}, ! Handle
  Office Activity,                        ! Name
  {82d9ac54-3f09-4d33-8096-1d563370ac3e}, ! Schedule Type Limits Name
  {fb4caa9f-0f65-449a-ad4f-e65cf735fca7}, ! Default Day Schedule Name
  {7f70f5ca-43d0-4b2c-9d34-84bc10dab639}, ! Summer Design Day Schedule Name
  {cffb73e2-7987-4c18-b052-a57ec76e03fc}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {fb4caa9f-0f65-449a-ad4f-e65cf735fca7}, ! Handle
  Office Activity Default Schedule,       ! Name
  {82d9ac54-3f09-4d33-8096-1d563370ac3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7f70f5ca-43d0-4b2c-9d34-84bc10dab639}, ! Handle
  Office Activity Summer Design Day,      ! Name
  {82d9ac54-3f09-4d33-8096-1d563370ac3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {cffb73e2-7987-4c18-b052-a57ec76e03fc}, ! Handle
  Office Activity Winter Design Day,      ! Name
  {82d9ac54-3f09-4d33-8096-1d563370ac3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {aa8fd996-62ee-425b-87c4-66172bd69339}, ! Handle
  Office Bldg Light,                      ! Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, ! Schedule Type Limits Name
  {75c8aff4-d7f3-4180-a6e9-f63761fab6d6}, ! Default Day Schedule Name
  {015c38aa-93c3-41cb-9652-3c56ba885c5a}, ! Summer Design Day Schedule Name
  {1c580e0c-25f0-480a-a364-42fc4d3b0642}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {75c8aff4-d7f3-4180-a6e9-f63761fab6d6}, ! Handle
  Office Bldg Light Default Schedule,     ! Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {015c38aa-93c3-41cb-9652-3c56ba885c5a}, ! Handle
  Office Bldg Light Summer Design Day,    ! Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {1c580e0c-25f0-480a-a364-42fc4d3b0642}, ! Handle
  Office Bldg Light Winter Design Day,    ! Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {4dcd9cdd-0572-4f4a-881b-eeae1d4c1ca3}, !- Handle
  Office Bldg Light Rule 1,               !- Name
  {aa8fd996-62ee-425b-87c4-66172bd69339}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4223efb0-401a-448c-b28f-b3269a7f33dc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {605e944e-c10d-4760-b4de-21e7355e4b55}, !- Handle
  Office Bldg Light Rule 2,               !- Name
  {aa8fd996-62ee-425b-87c4-66172bd69339}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {19c5b8b9-29ff-4a0f-91de-ff1f11b6a432}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4223efb0-401a-448c-b28f-b3269a7f33dc}, ! Handle
  Office Bldg Light Rule 1 Day Schedule,  ! Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Day,
  {19c5b8b9-29ff-4a0f-91de-ff1f11b6a432}, ! Handle
  Office Bldg Light Rule 2 Day Schedule,  ! Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:Schedule:Ruleset,
  {accdcb7d-8c4a-43f2-bef8-6b475e72bac6}, ! Handle
  Office Bldg Equip,                      ! Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, ! Schedule Type Limits Name
  {3eee4756-4d80-444d-9c22-1a7f977188b4}, ! Default Day Schedule Name
  {4cafd799-3426-4711-8f4f-76e1ea75b27f}, ! Summer Design Day Schedule Name
  {111365e3-35f4-4660-89d6-b811e4aa9d2a}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {3eee4756-4d80-444d-9c22-1a7f977188b4}, ! Handle
  Office Bldg Equip Default Schedule,     ! Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {4cafd799-3426-4711-8f4f-76e1ea75b27f}, ! Handle
  Office Bldg Equip Summer Design Day,    ! Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {111365e3-35f4-4660-89d6-b811e4aa9d2a}, ! Handle
  Office Bldg Equip Winter Design Day,    ! Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {617b0d87-9f72-4ff4-a668-bd205b7cabc6}, !- Handle
  Office Bldg Equip Rule 1,               !- Name
  {accdcb7d-8c4a-43f2-bef8-6b475e72bac6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0e9308c3-9172-45c5-851d-c170723d00bd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {5ed54227-d889-42ca-aabc-8f6285dd8086}, !- Handle
  Office Bldg Equip Rule 2,               !- Name
  {accdcb7d-8c4a-43f2-bef8-6b475e72bac6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {62d5e1fc-cbb8-477e-98d8-c5b2badd1ff9}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e9308c3-9172-45c5-851d-c170723d00bd}, ! Handle
  Office Bldg Equip Rule 1 Day Schedule,  ! Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Day,
  {62d5e1fc-cbb8-477e-98d8-c5b2badd1ff9}, ! Handle
  Office Bldg Equip Rule 2 Day Schedule,  ! Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:Schedule:Ruleset,
  {194c62df-cbe6-4530-aa80-d0f92c1e674c}, ! Handle
  Office Infil Quarter On,                ! Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, ! Schedule Type Limits Name
  {1df566ee-e41c-44e2-b7b9-689f42f7f0b6}, ! Default Day Schedule Name
  {95507e98-5e2f-4456-bc47-da7a0d3e17c4}, ! Summer Design Day Schedule Name
  {b86da908-efb2-4ce0-bc07-0b8e16571f95}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {1df566ee-e41c-44e2-b7b9-689f42f7f0b6}, ! Handle
  Office Infil Quarter On Default Schedule, ! Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {95507e98-5e2f-4456-bc47-da7a0d3e17c4}, ! Handle
  Office Infil Quarter On Summer Design Day, ! Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {b86da908-efb2-4ce0-bc07-0b8e16571f95}, ! Handle
  Office Infil Quarter On Winter Design Day, ! Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {8e8a7a83-8d0d-46c1-99b9-72de64fa7131}, !- Handle
  Office Infil Quarter On Rule 1,         !- Name
  {194c62df-cbe6-4530-aa80-d0f92c1e674c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4f569809-2763-4018-af0e-c79f39f7692d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {e58ba5dc-5781-43c0-ac71-12ffffe49ce9}, !- Handle
  Office Infil Quarter On Rule 2,         !- Name
  {194c62df-cbe6-4530-aa80-d0f92c1e674c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {53c35725-473c-4454-94f2-9f42c550b222}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4f569809-2763-4018-af0e-c79f39f7692d}, ! Handle
  Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {53c35725-473c-4454-94f2-9f42c550b222}, ! Handle
  Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {0505eb89-c585-4610-a4b7-212ef4014190}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Construction,
  {c7479b4b-cbf3-470a-8449-aa2ec597168e}, !- Handle
  Interior Partition,                     !- Name
  {5d95ef50-ec45-4a1f-944d-e54a98997cfc}, !- Surface Rendering Name
  {46ea1ee3-0fec-4771-994d-e709745de34a}; !- Layer 1

OS:StandardsInformation:Construction,
  {85788452-9b68-4de5-a9df-557ad545e19b}, !- Handle
  {c7479b4b-cbf3-470a-8449-aa2ec597168e}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {45b1e122-9f07-493e-a3be-37f14b2105f7}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  {1be3e7c5-0cf4-47a5-a252-a00dea877de6}, !- Surface Rendering Name
  {cd743b7b-a34a-4af6-bf75-e0c8b8a29b84}, !- Layer 1
  {62cfc38e-5cf9-42a8-b243-d4f58f7e2921}; !- Layer 2

OS:StandardsInformation:Construction,
  {69dacbc0-0141-42a5-8287-bfb42fb0d820}, !- Handle
  {45b1e122-9f07-493e-a3be-37f14b2105f7}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {cfed1083-b6cf-4963-bc59-3b98860e2ebf}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Name
  {79f44a86-4bb5-40c7-8dd0-bfd4ea752f6a}, !- Surface Rendering Name
  {095351b2-97a0-4467-8af4-5cdc80c0563f}, !- Layer 1
  {a50ec92a-d11a-450e-8a0f-ae998c31a4cd}, !- Layer 2
  {3f7000f9-a5b9-4ee7-8fba-cee2bd7382c0}, !- Layer 3
  {fb7ba762-1671-4f6b-b15a-7c9cc202a2a1}; !- Layer 4

OS:StandardsInformation:Construction,
  {225e0ca7-01a5-4bef-9f97-13f1e3267862}, !- Handle
  {cfed1083-b6cf-4963-bc59-3b98860e2ebf}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {198988df-ac7b-4204-a146-0cd6d9873457}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Name
  {352cc8d8-0edb-4cc3-9ea6-f9f56ca27e7d}, !- Surface Rendering Name
  {a1f0dc2c-7294-47b5-85e1-edfad571a0d1}, !- Layer 1
  {f86a2ded-e6e6-49c5-a7ec-bcb5977d12d8}, !- Layer 2
  {411f4ce0-20a4-499c-9613-cba8b69f8da6}; !- Layer 3

OS:StandardsInformation:Construction,
  {36542ba5-f735-4f67-879b-1f03990de2b8}, !- Handle
  {198988df-ac7b-4204-a146-0cd6d9873457}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {03d80334-9de4-4eee-8e6a-90ebc4f87512}, !- Handle
  Interior Floor,                         !- Name
  {326d9b2f-4db4-4bcd-8c19-a3820f094892}, !- Surface Rendering Name
  {cd22f5f5-b7d3-4f07-94fe-5cabfebb2531}, !- Layer 1
  {9b267116-c5fe-456a-ad2d-e185d655ed22}, !- Layer 2
  {12a02ca9-665a-4669-9a8c-e7b50194169c}; !- Layer 3

OS:StandardsInformation:Construction,
  {b6daf31b-9610-427f-8197-bbd7ec8733f6}, !- Handle
  {03d80334-9de4-4eee-8e6a-90ebc4f87512}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {2449f7e8-09b8-428d-9257-a463b5ed453c}, !- Handle
  Interior Wall,                          !- Name
  {422235fb-d198-464c-9275-f5231342e1b0}, !- Surface Rendering Name
  {e0edf6a5-f6d3-4b28-9ebe-85148f321360}, !- Layer 1
  {66488da1-7b2e-4015-8dea-dcf8b033c80a}, !- Layer 2
  {e0edf6a5-f6d3-4b28-9ebe-85148f321360}; !- Layer 3

OS:StandardsInformation:Construction,
  {64c5cc4e-cae3-4a34-8d96-abe7448f66c5}, !- Handle
  {2449f7e8-09b8-428d-9257-a463b5ed453c}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {379a5a35-d728-44c6-9dc2-2871349751c8}, !- Handle
  Interior Ceiling,                       !- Name
  {6e4a3420-5c2c-4db8-aeef-f49577d98929}, !- Surface Rendering Name
  {12a02ca9-665a-4669-9a8c-e7b50194169c}, !- Layer 1
  {9b267116-c5fe-456a-ad2d-e185d655ed22}, !- Layer 2
  {cd22f5f5-b7d3-4f07-94fe-5cabfebb2531}; !- Layer 3

OS:StandardsInformation:Construction,
  {c778e567-9885-463d-b669-9774f60c1a34}, !- Handle
  {379a5a35-d728-44c6-9dc2-2871349751c8}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {0a6447b0-4a43-41a0-92a8-8c25d229c3dc}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Name
  {9c8b408e-4250-4a21-8ad1-57145a8a74b5}, !- Surface Rendering Name
  {fececb78-3c1c-41ac-a21c-6e6e4501ec8f}; !- Layer 1

OS:StandardsInformation:Construction,
  {82d503db-2708-4475-b7b1-498aaa0eb6ef}, !- Handle
  {0a6447b0-4a43-41a0-92a8-8c25d229c3dc}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {7e7aeb2f-b73e-46d8-94ae-4b98f9c3fe23}, !- Handle
  Exterior Door,                          !- Name
  {936b4f30-c9a8-443c-88bd-4c91b6dc9531}, !- Surface Rendering Name
  {382a7b37-535f-441c-bb00-b37dc45d6f2a}, !- Layer 1
  {65759b60-99ef-4a1e-ae31-f9a767cf9971}; !- Layer 2

OS:StandardsInformation:Construction,
  {6083a7b6-01b7-4cc7-ba05-3c71fc911756}, !- Handle
  {7e7aeb2f-b73e-46d8-94ae-4b98f9c3fe23}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {3c0e0816-589a-456c-85ee-b68370af5478}, !- Handle
  Interior Window,                        !- Name
  {75567e01-321b-4dfd-9b14-8b0ab17c68ec}, !- Surface Rendering Name
  {5daad067-0d7f-46c4-8819-3713cd58c6f1}; !- Layer 1

OS:StandardsInformation:Construction,
  {3d92bc63-0524-421b-a193-8cc6640a84f0}, !- Handle
  {3c0e0816-589a-456c-85ee-b68370af5478}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {89cbb80b-28de-42fe-abd8-033abfe37040}, !- Handle
  Interior Door,                          !- Name
  {86814de8-d6ba-470c-9503-62676c5c4c99}, !- Surface Rendering Name
  {46ea1ee3-0fec-4771-994d-e709745de34a}; !- Layer 1

OS:StandardsInformation:Construction,
  {7726cb2a-492e-4e6f-b292-da7cb4e61fe0}, !- Handle
  {89cbb80b-28de-42fe-abd8-033abfe37040}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {46ea1ee3-0fec-4771-994d-e709745de34a}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c970ac74-045d-4258-a6b5-718015ca23ac}, !- Handle
  {46ea1ee3-0fec-4771-994d-e709745de34a}; !- Material Name

OS:Material,
  {cd743b7b-a34a-4af6-bf75-e0c8b8a29b84}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {a29adc80-9311-4ff0-8d37-89c8ac517a02}, !- Handle
  {cd743b7b-a34a-4af6-bf75-e0c8b8a29b84}; !- Material Name

OS:Material:NoMass,
  {62cfc38e-5cf9-42a8-b243-d4f58f7e2921}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cd438ad2-e8de-41f6-ac9b-e4be2ec2d247}, !- Handle
  {62cfc38e-5cf9-42a8-b243-d4f58f7e2921}; !- Material Name

OS:Material,
  {095351b2-97a0-4467-8af4-5cdc80c0563f}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {f5958dd0-0ec5-478e-817a-5b88903c65d2}, !- Handle
  {095351b2-97a0-4467-8af4-5cdc80c0563f}; !- Material Name

OS:Material,
  {a50ec92a-d11a-450e-8a0f-ae998c31a4cd}, !- Handle
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {30850503-6691-4be1-b505-1598f6cebd93}, !- Handle
  {a50ec92a-d11a-450e-8a0f-ae998c31a4cd}; !- Material Name

OS:Material,
  {3f7000f9-a5b9-4ee7-8fba-cee2bd7382c0}, !- Handle
  Wall Insulation [31],                   !- Name
  MediumRough,                            !- Roughness
  0.0337000000000001,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ab8c8785-a1a9-489f-b4a3-c19e12987a57}, !- Handle
  {3f7000f9-a5b9-4ee7-8fba-cee2bd7382c0}; !- Material Name

OS:Material,
  {fb7ba762-1671-4f6b-b15a-7c9cc202a2a1}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {669220e3-d2ba-4b26-bbe5-c5de87fd6441}, !- Handle
  {fb7ba762-1671-4f6b-b15a-7c9cc202a2a1}; !- Material Name

OS:Material,
  {a1f0dc2c-7294-47b5-85e1-edfad571a0d1}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {af63dc4c-cbb5-4e8b-a796-cee8a338933c}, !- Handle
  {a1f0dc2c-7294-47b5-85e1-edfad571a0d1}; !- Material Name

OS:Material,
  {f86a2ded-e6e6-49c5-a7ec-bcb5977d12d8}, !- Handle
  Roof Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3e5b3f5c-b055-4b1b-8a79-891a3c48db8e}, !- Handle
  {f86a2ded-e6e6-49c5-a7ec-bcb5977d12d8}; !- Material Name

OS:Material,
  {411f4ce0-20a4-499c-9613-cba8b69f8da6}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2d3208f3-87a3-4452-8b81-846414b454ae}, !- Handle
  {411f4ce0-20a4-499c-9613-cba8b69f8da6}; !- Material Name

OS:Material,
  {cd22f5f5-b7d3-4f07-94fe-5cabfebb2531}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0ea047ea-5bba-4839-9618-891ec96a8e7b}, !- Handle
  {cd22f5f5-b7d3-4f07-94fe-5cabfebb2531}; !- Material Name

OS:Material:AirGap,
  {9b267116-c5fe-456a-ad2d-e185d655ed22}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {401b2ec6-71fa-4e4c-98e1-f9b684b180e7}, !- Handle
  {9b267116-c5fe-456a-ad2d-e185d655ed22}; !- Material Name

OS:Material,
  {12a02ca9-665a-4669-9a8c-e7b50194169c}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {923a07b4-f7e6-421c-b77d-2682466bff1c}, !- Handle
  {12a02ca9-665a-4669-9a8c-e7b50194169c}; !- Material Name

OS:Material,
  {e0edf6a5-f6d3-4b28-9ebe-85148f321360}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c4f56021-aaa9-42d0-b3c5-790a070a857e}, !- Handle
  {e0edf6a5-f6d3-4b28-9ebe-85148f321360}; !- Material Name

OS:Material:AirGap,
  {66488da1-7b2e-4015-8dea-dcf8b033c80a}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {1c0adb15-3ce3-4365-9647-a0e34b819b05}, !- Handle
  {66488da1-7b2e-4015-8dea-dcf8b033c80a}; !- Material Name

OS:WindowMaterial:Glazing,
  {fececb78-3c1c-41ac-a21c-6e6e4501ec8f}, !- Handle
  Theoretical Glass [167],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2374,                                 !- Solar Transmittance at Normal Incidence
  0.7126,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.985,                                  !- Front Side Infrared Hemispherical Emissivity
  0.985,                                  !- Back Side Infrared Hemispherical Emissivity
  2.1073,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {b00c5aaf-f2d4-4bb5-b04b-6a6d5bd4bc2b}, !- Handle
  {fececb78-3c1c-41ac-a21c-6e6e4501ec8f}; !- Material Name

OS:Material,
  {382a7b37-535f-441c-bb00-b37dc45d6f2a}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5583f093-5b2b-4cee-ba08-69c96a341ec4}, !- Handle
  {382a7b37-535f-441c-bb00-b37dc45d6f2a}; !- Material Name

OS:Material,
  {65759b60-99ef-4a1e-ae31-f9a767cf9971}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {16b0bb89-43df-4fe0-b2f3-4df7e8fe3b23}, !- Handle
  {65759b60-99ef-4a1e-ae31-f9a767cf9971}; !- Material Name

OS:WindowMaterial:Glazing,
  {5daad067-0d7f-46c4-8819-3713cd58c6f1}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {35e78ad0-08ac-4855-8bc4-eb8badaa5148}, !- Handle
  {5daad067-0d7f-46c4-8819-3713cd58c6f1}; !- Material Name

OS:Rendering:Color,
  {1db20294-3eb3-4ce0-b49f-474e4da8d90c}, !- Handle
  Rendering Color 49,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {0889a803-440a-4720-82f2-40233fdc8d03}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {5e7fc4cf-c351-401e-b101-0f0bad6b4fbd}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {08b8f46f-8bd7-4776-9cc5-a21775e3fa4f}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {99b37628-2fd1-4383-a0cd-2992a9fefba6}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.72222566667356,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Rendering:Color,
  {8e3f738d-2420-4154-8ef0-74440a2acc9a}, !- Handle
  Rendering Color 50,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {10d3b7e6-5073-4cea-bc57-f2396e72f8c9}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {5a59f51a-edf6-473b-bed5-ff12d2154ddb}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {b7578bee-173c-4840-8e27-79b5956b39f8}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {45c57f42-4a67-49b3-9954-1f03c202ace7}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.6423763958639,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Rendering:Color,
  {86814de8-d6ba-470c-9503-62676c5c4c99}, !- Handle
  Rendering Color 51,                     !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {75567e01-321b-4dfd-9b14-8b0ab17c68ec}, !- Handle
  Rendering Color 52,                     !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {936b4f30-c9a8-443c-88bd-4c91b6dc9531}, !- Handle
  Rendering Color 53,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9c8b408e-4250-4a21-8ad1-57145a8a74b5}, !- Handle
  Rendering Color 54,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6e4a3420-5c2c-4db8-aeef-f49577d98929}, !- Handle
  Rendering Color 55,                     !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {422235fb-d198-464c-9275-f5231342e1b0}, !- Handle
  Rendering Color 56,                     !- Name
  72,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {326d9b2f-4db4-4bcd-8c19-a3820f094892}, !- Handle
  Rendering Color 57,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {352cc8d8-0edb-4cc3-9ea6-f9f56ca27e7d}, !- Handle
  Rendering Color 58,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {79f44a86-4bb5-40c7-8dd0-bfd4ea752f6a}, !- Handle
  Rendering Color 59,                     !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1be3e7c5-0cf4-47a5-a252-a00dea877de6}, !- Handle
  Rendering Color 60,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5d95ef50-ec45-4a1f-944d-e54a98997cfc}, !- Handle
  Rendering Color 61,                     !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e6d388c5-73fa-482c-92a5-34f1bf2b2cf2}, !- Handle
  Rendering Color 62,                     !- Name
  222,                                    !- Rendering Red Value
  135,                                    !- Rendering Green Value
  184;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {50ce6219-78d8-4ee4-ae00-fe496d2e1249}, !- Handle
  Rendering Color 63,                     !- Name
  135,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dab1bb22-2bcb-4cee-b40d-a5b3c0ad565c}, !- Handle
  Rendering Color 64,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9db68d50-755b-415e-aebd-af40625b50b5}, !- Handle
  Rendering Color 65,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {36090fe8-0037-477c-9bf2-e4f3a873881b}, !- Handle
  Rendering Color 66,                     !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9da6be13-8bf1-4f67-a5e9-de9b2b222872}, !- Handle
  Rendering Color 67,                     !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {59788b09-335e-432b-9253-63690dfba519}, !- Handle
  Rendering Color 68,                     !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2149ca91-389b-4763-bf93-3527c4570681}, !- Handle
  Rendering Color 69,                     !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eacf79aa-b9f9-447b-a3a8-2a9ad786ba3f}, !- Handle
  Rendering Color 70,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {49a4f1c2-0136-4f5e-8cd8-9e01f06bd21d}, !- Handle
  Rendering Color 71,                     !- Name
  75,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b4abefff-0ec1-4f3d-940b-8f5a3f745b5e}, !- Handle
  Rendering Color 72,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1499b54f-00f4-49b6-9c73-51732d78a0ca}, !- Handle
  Rendering Color 73,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Construction,
  {5a97fddf-b063-49eb-bd0d-a008f866bd96}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8 1,    !- Name
  {1719c25c-01b6-4667-9658-9c6d62b28a61}, !- Surface Rendering Name
  {cd743b7b-a34a-4af6-bf75-e0c8b8a29b84}, !- Layer 1
  {9901cb03-38ad-4229-bbfb-0918488a7588}; !- Layer 2

OS:StandardsInformation:Construction,
  {18c1b2bd-7c04-447d-8ebf-aecd7ab37905}, !- Handle
  {5a97fddf-b063-49eb-bd0d-a008f866bd96}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {c1e5720e-fb7f-4ba7-849a-bf92c947a880}, !- Handle
  Exterior Door 1,                        !- Name
  {a3f9f974-ddc5-4edc-8362-230ed24febd6}, !- Surface Rendering Name
  {25ef8e11-695a-426a-a698-07bc4a568783}, !- Layer 1
  {65759b60-99ef-4a1e-ae31-f9a767cf9971}; !- Layer 2

OS:StandardsInformation:Construction,
  {1702e17d-5143-4c1b-8306-6a7a993b873f}, !- Handle
  {c1e5720e-fb7f-4ba7-849a-bf92c947a880}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material:NoMass,
  {9901cb03-38ad-4229-bbfb-0918488a7588}, !- Handle
  CP02 CARPET PAD 2,                      !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {93002d63-5843-44c9-b4be-f3c6fc2fd7b0}, !- Handle
  {9901cb03-38ad-4229-bbfb-0918488a7588}; !- Material Name

OS:Material,
  {25ef8e11-695a-426a-a698-07bc4a568783}, !- Handle
  F08 Metal surface 2,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {093095b7-8816-4862-83f3-81df996fb76d}, !- Handle
  {25ef8e11-695a-426a-a698-07bc4a568783}; !- Material Name

OS:DefaultScheduleSet,
  {bb0a03a3-f9c4-429e-a97c-b9443934b7c0}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {cd4f2bf5-ffc0-432e-856a-092493039fa9}, !- Number of People Schedule Name
  {5b7a5986-1a0c-406b-b263-d43977fb06f9}, !- People Activity Level Schedule Name
  {aa8fd996-62ee-425b-87c4-66172bd69339}, !- Lighting Schedule Name
  {9d32c377-a7b4-4776-815d-5f95f70689bb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a50b2051-5e4b-4131-9292-7f6fa1ac98e2}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {cd4f2bf5-ffc0-432e-856a-092493039fa9}, ! Handle
  Small Office Bldg Occ,                  ! Name
  {65b670d9-f0b9-4f7d-95fc-51285fee776a}, ! Schedule Type Limits Name
  {545258d6-ecd5-4d59-8e54-4f367f39f5cd}, ! Default Day Schedule Name
  {5b337e45-522b-4afc-99de-617f3b023866}, ! Summer Design Day Schedule Name
  {d37b486e-742e-4004-8ea5-1130b222fd77}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {545258d6-ecd5-4d59-8e54-4f367f39f5cd}, ! Handle
  Small Office Bldg Occ Default Schedule, ! Name
  {65b670d9-f0b9-4f7d-95fc-51285fee776a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {5b337e45-522b-4afc-99de-617f3b023866}, ! Handle
  Small Office Bldg Occ Summer Design Day, ! Name
  {65b670d9-f0b9-4f7d-95fc-51285fee776a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {d37b486e-742e-4004-8ea5-1130b222fd77}, ! Handle
  Small Office Bldg Occ Winter Design Day, ! Name
  {65b670d9-f0b9-4f7d-95fc-51285fee776a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {4ab7dd1c-7c21-4788-a644-b5dab4770438}, !- Handle
  Small Office Bldg Occ Rule 1,           !- Name
  {cd4f2bf5-ffc0-432e-856a-092493039fa9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e7f59254-66c1-4c6f-ad87-bfe59b575a95}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {83f1cc75-b74f-4126-9274-a27b67606628}, !- Handle
  Small Office Bldg Occ Rule 2,           !- Name
  {cd4f2bf5-ffc0-432e-856a-092493039fa9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {de2a0398-cec7-4757-bf3c-39b1ff25f7a1}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7f59254-66c1-4c6f-ad87-bfe59b575a95}, ! Handle
  Small Office Bldg Occ Rule 1 Day Schedule, ! Name
  {65b670d9-f0b9-4f7d-95fc-51285fee776a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {de2a0398-cec7-4757-bf3c-39b1ff25f7a1}, ! Handle
  Small Office Bldg Occ Rule 2 Day Schedule, ! Name
  {65b670d9-f0b9-4f7d-95fc-51285fee776a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Ruleset,
  {5b7a5986-1a0c-406b-b263-d43977fb06f9}, ! Handle
  Small Office Activity,                  ! Name
  {46aec760-55f2-430b-8b16-26928a945c02}, ! Schedule Type Limits Name
  {6661d873-fd1f-49c5-8e45-53ba1ca83851}, ! Default Day Schedule Name
  {3b001324-df1e-475c-9ac5-2b79c5137e36}, ! Summer Design Day Schedule Name
  {a89be472-ad4d-4b0f-a7ba-54b8c5525786}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6661d873-fd1f-49c5-8e45-53ba1ca83851}, ! Handle
  Small Office Activity Default Schedule, ! Name
  {46aec760-55f2-430b-8b16-26928a945c02}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {3b001324-df1e-475c-9ac5-2b79c5137e36}, ! Handle
  Small Office Activity Summer Design Day, ! Name
  {46aec760-55f2-430b-8b16-26928a945c02}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {a89be472-ad4d-4b0f-a7ba-54b8c5525786}, ! Handle
  Small Office Activity Winter Design Day, ! Name
  {46aec760-55f2-430b-8b16-26928a945c02}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {9d32c377-a7b4-4776-815d-5f95f70689bb}, ! Handle
  Small Office Bldg Equip,                ! Name
  {65b670d9-f0b9-4f7d-95fc-51285fee776a}, ! Schedule Type Limits Name
  {436c9098-b532-4203-adab-df5c5e124b8b}, ! Default Day Schedule Name
  {611fecc2-6897-4321-ba63-bd8f3d3c28d6}, ! Summer Design Day Schedule Name
  {707001df-471e-4128-abe4-9e44d3dac63d}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {436c9098-b532-4203-adab-df5c5e124b8b}, ! Handle
  Small Office Bldg Equip Default Schedule, ! Name
  {65b670d9-f0b9-4f7d-95fc-51285fee776a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4;                                    !- Value Until Time 6

OS:Schedule:Day,
  {611fecc2-6897-4321-ba63-bd8f3d3c28d6}, ! Handle
  Small Office Bldg Equip Summer Design Day, ! Name
  {65b670d9-f0b9-4f7d-95fc-51285fee776a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {707001df-471e-4128-abe4-9e44d3dac63d}, ! Handle
  Small Office Bldg Equip Winter Design Day, ! Name
  {65b670d9-f0b9-4f7d-95fc-51285fee776a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {cbfad4b7-e807-4909-adbc-ddf08a7891e7}, !- Handle
  Small Office Bldg Equip Rule 1,         !- Name
  {9d32c377-a7b4-4776-815d-5f95f70689bb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {634b6ca5-cd81-43c6-8d2c-e4affcd8188b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {c50ccdfa-4d36-4b25-9298-a5212ee83c02}, !- Handle
  Small Office Bldg Equip Rule 2,         !- Name
  {9d32c377-a7b4-4776-815d-5f95f70689bb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2fc2665a-0e3d-469a-b5cc-29e81f55e012}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {634b6ca5-cd81-43c6-8d2c-e4affcd8188b}, ! Handle
  Small Office Bldg Equip Rule 1 Day Schedule, ! Name
  {65b670d9-f0b9-4f7d-95fc-51285fee776a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Day,
  {2fc2665a-0e3d-469a-b5cc-29e81f55e012}, ! Handle
  Small Office Bldg Equip Rule 2 Day Schedule, ! Name
  {65b670d9-f0b9-4f7d-95fc-51285fee776a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:Schedule:Ruleset,
  {a50b2051-5e4b-4131-9292-7f6fa1ac98e2}, ! Handle
  Small Office Infil Quarter On,          ! Name
  {65b670d9-f0b9-4f7d-95fc-51285fee776a}, ! Schedule Type Limits Name
  {d479b915-d4d0-4e63-8890-53fb47d8f2ad}, ! Default Day Schedule Name
  {88884bbb-1d6f-40b2-9887-5f16facd7ea8}, ! Summer Design Day Schedule Name
  {b710de29-7f49-45e3-a54f-a61cbd064f11}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {d479b915-d4d0-4e63-8890-53fb47d8f2ad}, ! Handle
  Small Office Infil Quarter On Default Schedule, ! Name
  {65b670d9-f0b9-4f7d-95fc-51285fee776a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {88884bbb-1d6f-40b2-9887-5f16facd7ea8}, ! Handle
  Small Office Infil Quarter On Summer Design Day, ! Name
  {65b670d9-f0b9-4f7d-95fc-51285fee776a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {b710de29-7f49-45e3-a54f-a61cbd064f11}, ! Handle
  Small Office Infil Quarter On Winter Design Day, ! Name
  {65b670d9-f0b9-4f7d-95fc-51285fee776a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {c5ccc6ae-0561-46c8-aef0-51d729179193}, !- Handle
  Small Office Infil Quarter On Rule 1,   !- Name
  {a50b2051-5e4b-4131-9292-7f6fa1ac98e2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8bbc4849-977b-49bd-8575-70151a626a8d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {6a854a5a-0d50-452d-a99d-30aff74bcceb}, !- Handle
  Small Office Infil Quarter On Rule 2,   !- Name
  {a50b2051-5e4b-4131-9292-7f6fa1ac98e2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f842f29f-df9d-4189-be9f-9eb95494eca2}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8bbc4849-977b-49bd-8575-70151a626a8d}, ! Handle
  Small Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {65b670d9-f0b9-4f7d-95fc-51285fee776a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {f842f29f-df9d-4189-be9f-9eb95494eca2}, ! Handle
  Small Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {65b670d9-f0b9-4f7d-95fc-51285fee776a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ScheduleTypeLimits,
  {65b670d9-f0b9-4f7d-95fc-51285fee776a}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {46aec760-55f2-430b-8b16-26928a945c02}, !- Handle
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:DefaultConstructionSet,
  {3ca120aa-e212-49e2-a9bb-22b03207721a}, !- Handle
  189.1-2009 - CZ1 - Office,              !- Name
  {94d9d307-fa88-4fcb-b248-95d965f82e90}, !- Default Exterior Surface Constructions Name
  {f5a838c2-951f-47f3-885c-537a27518a26}, !- Default Interior Surface Constructions Name
  {97468550-ebb5-41cb-81dc-92da7e06d96e}, !- Default Ground Contact Surface Constructions Name
  {caf76ce7-bfcd-4f2d-9758-d8d196f15c0a}, !- Default Exterior SubSurface Constructions Name
  {541eb229-e7d1-44f2-a461-7b86cd70b986}, !- Default Interior SubSurface Constructions Name
  {c7479b4b-cbf3-470a-8449-aa2ec597168e}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {94d9d307-fa88-4fcb-b248-95d965f82e90}, !- Handle
  Default Surface Constructions 1,        !- Name
  {f3ce355b-f99f-44fd-9044-b819a39443dd}, !- Floor Construction Name
  {cfed1083-b6cf-4963-bc59-3b98860e2ebf}, !- Wall Construction Name
  {198988df-ac7b-4204-a146-0cd6d9873457}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f5a838c2-951f-47f3-885c-537a27518a26}, !- Handle
  Default Surface Constructions 2,        !- Name
  {03d80334-9de4-4eee-8e6a-90ebc4f87512}, !- Floor Construction Name
  {2449f7e8-09b8-428d-9257-a463b5ed453c}, !- Wall Construction Name
  {379a5a35-d728-44c6-9dc2-2871349751c8}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {97468550-ebb5-41cb-81dc-92da7e06d96e}, !- Handle
  Default Surface Constructions 3,        !- Name
  {f3ce355b-f99f-44fd-9044-b819a39443dd}, !- Floor Construction Name
  {f3ce355b-f99f-44fd-9044-b819a39443dd}, !- Wall Construction Name
  {f3ce355b-f99f-44fd-9044-b819a39443dd}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {caf76ce7-bfcd-4f2d-9758-d8d196f15c0a}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {0a6447b0-4a43-41a0-92a8-8c25d229c3dc}, !- Fixed Window Construction Name
  {0a6447b0-4a43-41a0-92a8-8c25d229c3dc}, !- Operable Window Construction Name
  {280a5a2a-52b2-4a4d-a1ed-25909bafe4f6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {3c0e0816-589a-456c-85ee-b68370af5478}, !- Tubular Daylight Dome Construction Name
  {3c0e0816-589a-456c-85ee-b68370af5478}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {541eb229-e7d1-44f2-a461-7b86cd70b986}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {3c0e0816-589a-456c-85ee-b68370af5478}, !- Fixed Window Construction Name
  {3c0e0816-589a-456c-85ee-b68370af5478}, !- Operable Window Construction Name
  {89cbb80b-28de-42fe-abd8-033abfe37040}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {f3ce355b-f99f-44fd-9044-b819a39443dd}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8 2,    !- Name
  {1590de4f-5994-4253-856b-be4ad7e05fdf}, !- Surface Rendering Name
  {cd743b7b-a34a-4af6-bf75-e0c8b8a29b84}, !- Layer 1
  {d9127053-830a-4556-b62c-7b36c1e182ca}; !- Layer 2

OS:StandardsInformation:Construction,
  {fe09a3f1-f4a6-4b58-8452-b69cdcc87a7c}, !- Handle
  {f3ce355b-f99f-44fd-9044-b819a39443dd}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {280a5a2a-52b2-4a4d-a1ed-25909bafe4f6}, !- Handle
  Exterior Door 2,                        !- Name
  {ee6ac563-0119-4a85-a4ce-03e704225562}, !- Surface Rendering Name
  {34d0349f-3627-4a80-9b54-363feb550a7f}, !- Layer 1
  {65759b60-99ef-4a1e-ae31-f9a767cf9971}; !- Layer 2

OS:StandardsInformation:Construction,
  {98dbb0ba-7c8d-4fc9-9d13-4ff21428332d}, !- Handle
  {280a5a2a-52b2-4a4d-a1ed-25909bafe4f6}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material:NoMass,
  {d9127053-830a-4556-b62c-7b36c1e182ca}, !- Handle
  CP02 CARPET PAD 3,                      !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c8020d9f-bcc3-4f0a-b43f-186695bd0b76}, !- Handle
  {d9127053-830a-4556-b62c-7b36c1e182ca}; !- Material Name

OS:Material,
  {34d0349f-3627-4a80-9b54-363feb550a7f}, !- Handle
  F08 Metal surface 3,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c75a2651-74c7-4269-9438-b70575df5382}, !- Handle
  {34d0349f-3627-4a80-9b54-363feb550a7f}; !- Material Name

OS:SpaceType,
  {4042a927-5edf-4cc3-887f-e46f36ef5984}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {bb0a03a3-f9c4-429e-a97c-b9443934b7c0}, !- Default Schedule Set Name
  {c5cacca7-0a39-4f9a-857f-1d3c645ed772}, !- Group Rendering Name
  {958b1b59-d017-459f-a212-eccf57448783}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:Rendering:Color,
  {c5cacca7-0a39-4f9a-857f-1d3c645ed772}, !- Handle
  Rendering Color 74,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {958b1b59-d017-459f-a212-eccf57448783}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {e1564543-b44c-47af-b764-bce1658d311b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 People, !- Name
  {7bafd247-9c4c-4afc-8aee-3f068408b0c8}, !- People Definition Name
  {4042a927-5edf-4cc3-887f-e46f36ef5984}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {7bafd247-9c4c-4afc-8aee-3f068408b0c8}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {97d9f9e2-9000-411d-a3ca-2c5c3b27f6fb}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Lights, !- Name
  {8d336224-12cd-4b96-af87-b40f485a78fd}, !- Lights Definition Name
  {4042a927-5edf-4cc3-887f-e46f36ef5984}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8d336224-12cd-4b96-af87-b40f485a78fd}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {67224c62-de96-4e89-9181-af937232eb7d}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Electric Equipment, !- Name
  {aab9f6d5-cb67-4b3e-8374-3f8800261738}, !- Electric Equipment Definition Name
  {4042a927-5edf-4cc3-887f-e46f36ef5984}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {aab9f6d5-cb67-4b3e-8374-3f8800261738}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {26a6d597-8532-464d-b8c1-0691f34699b0}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Infiltration, !- Name
  {4042a927-5edf-4cc3-887f-e46f36ef5984}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Rendering:Color,
  {ee6ac563-0119-4a85-a4ce-03e704225562}, !- Handle
  Rendering Color 75,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1590de4f-5994-4253-856b-be4ad7e05fdf}, !- Handle
  Rendering Color 76,                     !- Name
  220,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a3f9f974-ddc5-4edc-8362-230ed24febd6}, !- Handle
  Rendering Color 77,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1719c25c-01b6-4667-9658-9c6d62b28a61}, !- Handle
  Rendering Color 78,                     !- Name
  238,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {37b587ad-eee3-4825-b592-42e290a6e34f}, !- Handle
  Rendering Color 79,                     !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc0b1364-c348-418d-8242-9f77aab7c46e}, !- Handle
  Rendering Color 80,                     !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e4b5e880-881a-42a5-a3b1-9b51c4c0d582}, !- Handle
  Rendering Color 81,                     !- Name
  238,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {592b2375-9bac-4ea4-baa7-2d3890363b2f}, !- Handle
  Rendering Color 82,                     !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0b9ea465-6a61-497f-b955-245bc0dae73a}, !- Handle
  Rendering Color 83,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:AirLoopHVAC,
  {90d14a21-c123-4606-ad61-313f0fdeb9bf}, !- Handle
  Packaged Rooftop Air Conditioner,       !- Name
  ,                                       !- Controller List Name
  {7414c204-ce84-4277-a035-880ddb0cfa00}, !- Availability Schedule
  {b6b8ffb9-16cf-4e51-a2bb-d3afaf4038ec}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {82e1ccf3-860d-40ef-8e53-8c5a704700b3}, !- Supply Side Inlet Node Name
  {123f2fbd-2850-4602-857c-480723846b1d}, !- Demand Side Outlet Node Name
  {a1919655-de39-4419-bb8c-505e07c3f356}, !- Demand Side Inlet Node A
  {9c101521-c7ca-4dfd-bd15-c7b44713185e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d850d724-0638-4776-8312-4094ed5206d9}, !- Demand Mixer Name
  {5b2a8328-f4eb-401a-9d22-fb4b4b39dddd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {08ada020-b181-42cc-a28c-b8f2f02d6e0f}, !- Handle
  Node 17,                                !- Name
  {82e1ccf3-860d-40ef-8e53-8c5a704700b3}, !- Inlet Port
  {d79de5f6-13c6-4d9a-b3d5-f4752ad1047e}; !- Outlet Port

OS:Node,
  {d2975bc4-9f91-4a95-8f59-0f08ddb1531b}, !- Handle
  Node 18,                                !- Name
  {b4399363-72ed-40a1-b721-b197819d784e}, !- Inlet Port
  {9c101521-c7ca-4dfd-bd15-c7b44713185e}; !- Outlet Port

OS:Connection,
  {82e1ccf3-860d-40ef-8e53-8c5a704700b3}, !- Handle
  {90d14a21-c123-4606-ad61-313f0fdeb9bf}, !- Source Object
  9,                                      !- Outlet Port
  {08ada020-b181-42cc-a28c-b8f2f02d6e0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c101521-c7ca-4dfd-bd15-c7b44713185e}, !- Handle
  {d2975bc4-9f91-4a95-8f59-0f08ddb1531b}, !- Source Object
  3,                                      !- Outlet Port
  {90d14a21-c123-4606-ad61-313f0fdeb9bf}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c0bccabd-eb28-4e47-945b-1eb0e5506f21}, !- Handle
  Node 19,                                !- Name
  {a1919655-de39-4419-bb8c-505e07c3f356}, !- Inlet Port
  {eaa17121-65cf-4266-8682-e25aea10ea38}; !- Outlet Port

OS:Node,
  {64f6b444-dbc0-4823-8e09-ffe5a587351b}, !- Handle
  Node 20,                                !- Name
  {da5ed069-911c-4228-a2f2-8a792ea689e9}, !- Inlet Port
  {123f2fbd-2850-4602-857c-480723846b1d}; !- Outlet Port

OS:Connection,
  {a1919655-de39-4419-bb8c-505e07c3f356}, !- Handle
  {90d14a21-c123-4606-ad61-313f0fdeb9bf}, !- Source Object
  11,                                     !- Outlet Port
  {c0bccabd-eb28-4e47-945b-1eb0e5506f21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {123f2fbd-2850-4602-857c-480723846b1d}, !- Handle
  {64f6b444-dbc0-4823-8e09-ffe5a587351b}, !- Source Object
  3,                                      !- Outlet Port
  {90d14a21-c123-4606-ad61-313f0fdeb9bf}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5b2a8328-f4eb-401a-9d22-fb4b4b39dddd}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {eaa17121-65cf-4266-8682-e25aea10ea38}, !- Inlet Node Name
  {1ebcabd9-884b-4e5d-8206-0100eb25223c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d850d724-0638-4776-8312-4094ed5206d9}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {da5ed069-911c-4228-a2f2-8a792ea689e9}, !- Outlet Node Name
  {e9e90ac2-8893-4e16-86e6-fe7c84e6163a}; !- Inlet Node Name 1

OS:Connection,
  {eaa17121-65cf-4266-8682-e25aea10ea38}, !- Handle
  {c0bccabd-eb28-4e47-945b-1eb0e5506f21}, !- Source Object
  3,                                      !- Outlet Port
  {5b2a8328-f4eb-401a-9d22-fb4b4b39dddd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da5ed069-911c-4228-a2f2-8a792ea689e9}, !- Handle
  {d850d724-0638-4776-8312-4094ed5206d9}, !- Source Object
  2,                                      !- Outlet Port
  {64f6b444-dbc0-4823-8e09-ffe5a587351b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {65ebde19-2d74-4b7b-b9fd-16b39b51b17c}, !- Handle
  {90d14a21-c123-4606-ad61-313f0fdeb9bf}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b6b8ffb9-16cf-4e51-a2bb-d3afaf4038ec}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Fan:ConstantVolume,
  {0ffc0ff0-61e2-4643-ac18-ee7243c10db5}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {7414c204-ce84-4277-a035-880ddb0cfa00}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b4b7aa7e-172e-487e-ab3c-974f610c54b3}, !- Air Inlet Node Name
  {b4399363-72ed-40a1-b721-b197819d784e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {215eb2ac-49f6-4905-8051-b14abab3c9bd}, !- Handle
  Coil Cooling DX Single Speed 1,         !- Name
  {7414c204-ce84-4277-a035-880ddb0cfa00}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {bd1c10e8-2aa2-44ed-b0ee-b16bf31278bf}, !- Air Inlet Node Name
  {3faa47e2-a270-45fb-9a43-3e64a91181d1}, !- Air Outlet Node Name
  {253f1614-fe46-4b82-8573-ee5497767cf6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b939f924-3e60-4bd0-b23a-45c4acefe5cc}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {334180d1-f743-498f-aca7-6b511a502f05}, !- Energy Input Ratio Function of Temperature Curve Name
  {32a50297-0abd-400e-9175-a5213110264f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ae434c70-74de-4763-8fca-455088469018}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {253f1614-fe46-4b82-8573-ee5497767cf6}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b939f924-3e60-4bd0-b23a-45c4acefe5cc}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {334180d1-f743-498f-aca7-6b511a502f05}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {32a50297-0abd-400e-9175-a5213110264f}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ae434c70-74de-4763-8fca-455088469018}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:SetpointManager:SingleZone:Reheat,
  {bdbb1b68-9ef5-4ccf-9f7f-804430573777}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {bd2619cd-2027-4f01-a341-b6b9bd9392d9}, !- Control Zone Name
  {d2975bc4-9f91-4a95-8f59-0f08ddb1531b}, !- Setpoint Node or NodeList Name
  Temperature;                            !- Control Variable

OS:Controller:OutdoorAir,
  {bd7d7a81-c99a-412c-b178-b5b15e4f2ad2}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fc9c4e02-424c-4e03-b8b7-f6c17e6090c8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fc9c4e02-424c-4e03-b8b7-f6c17e6090c8}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {7414c204-ce84-4277-a035-880ddb0cfa00}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7b167812-f915-4072-9dab-6016082524f8}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {bd7d7a81-c99a-412c-b178-b5b15e4f2ad2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7e61f98d-cc88-4e3a-ae80-567ea2aadf39}, !- Mixed Air Node Name
  {b5f54bab-3f51-490c-a313-586ac7f87593}, !- Outdoor Air Stream Node Name
  {63541c20-2916-4734-97cd-de76a548070f}, !- Relief Air Stream Node Name
  {d79de5f6-13c6-4d9a-b3d5-f4752ad1047e}; !- Return Air Stream Node Name

OS:Node,
  {2832824f-af69-4d73-a4dc-9c14b4b95699}, !- Handle
  Node 22,                                !- Name
  ,                                       !- Inlet Port
  {b5f54bab-3f51-490c-a313-586ac7f87593}; !- Outlet Port

OS:Connection,
  {b5f54bab-3f51-490c-a313-586ac7f87593}, !- Handle
  {2832824f-af69-4d73-a4dc-9c14b4b95699}, !- Source Object
  3,                                      !- Outlet Port
  {7b167812-f915-4072-9dab-6016082524f8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ecdcd7df-35d3-4df0-a376-d2b06cb02e65}, !- Handle
  Node 23,                                !- Name
  {63541c20-2916-4734-97cd-de76a548070f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {63541c20-2916-4734-97cd-de76a548070f}, !- Handle
  {7b167812-f915-4072-9dab-6016082524f8}, !- Source Object
  7,                                      !- Outlet Port
  {ecdcd7df-35d3-4df0-a376-d2b06cb02e65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d79de5f6-13c6-4d9a-b3d5-f4752ad1047e}, !- Handle
  {08ada020-b181-42cc-a28c-b8f2f02d6e0f}, !- Source Object
  3,                                      !- Outlet Port
  {7b167812-f915-4072-9dab-6016082524f8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f567caf2-3737-4f99-a932-50d15b324f58}, !- Handle
  Node 24,                                !- Name
  {7e61f98d-cc88-4e3a-ae80-567ea2aadf39}, !- Inlet Port
  {bd1c10e8-2aa2-44ed-b0ee-b16bf31278bf}; !- Outlet Port

OS:Connection,
  {7e61f98d-cc88-4e3a-ae80-567ea2aadf39}, !- Handle
  {7b167812-f915-4072-9dab-6016082524f8}, !- Source Object
  5,                                      !- Outlet Port
  {f567caf2-3737-4f99-a932-50d15b324f58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd1c10e8-2aa2-44ed-b0ee-b16bf31278bf}, !- Handle
  {f567caf2-3737-4f99-a932-50d15b324f58}, !- Source Object
  3,                                      !- Outlet Port
  {215eb2ac-49f6-4905-8051-b14abab3c9bd}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {85389e89-5aaa-41b2-9a73-4888bf1256ef}, !- Handle
  Node 25,                                !- Name
  {3faa47e2-a270-45fb-9a43-3e64a91181d1}, !- Inlet Port
  {d2d8898a-a242-406b-a72e-a30b504589e0}; !- Outlet Port

OS:Connection,
  {3faa47e2-a270-45fb-9a43-3e64a91181d1}, !- Handle
  {215eb2ac-49f6-4905-8051-b14abab3c9bd}, !- Source Object
  9,                                      !- Outlet Port
  {85389e89-5aaa-41b2-9a73-4888bf1256ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4399363-72ed-40a1-b721-b197819d784e}, !- Handle
  {0ffc0ff0-61e2-4643-ac18-ee7243c10db5}, !- Source Object
  9,                                      !- Outlet Port
  {d2975bc4-9f91-4a95-8f59-0f08ddb1531b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afca4ff2-eba1-49fb-ba95-58b89cdb57b1}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {dc4d5209-d2d2-4e7e-aac4-3f8ce9d6fc49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95a3a9db-720c-4a58-82c6-e0d4b321adb2}, !- Handle
  {88c57883-1bff-4c74-ae1b-5452d441b17c}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {277dc48f-5d52-428c-a306-f6b002a98e8b}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {dc4d5209-d2d2-4e7e-aac4-3f8ce9d6fc49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd9262c1-72a8-4e3d-8bbb-e5d1c4f4150d}, !- Handle
  {88c57883-1bff-4c74-ae1b-5452d441b17c}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Rendering:Color,
  {8d463144-4306-4dfc-affc-cea279be3ef5}, !- Handle
  Rendering Color 84,                     !- Name
  253,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Node,
  {ac9cac42-0c3d-4f3a-9a8b-131812d87c5c}, !- Handle
  Node 7,                                 !- Name
  {59d6c6b7-16eb-4e19-82ea-9e4835634ca6}, !- Inlet Port
  {61c387d4-02eb-4214-9f66-2aa08940becf}; !- Outlet Port

OS:Node,
  {f3e59525-5814-4af6-be6a-48cc81005603}, !- Handle
  Node 9,                                 !- Name
  {899a78cf-1040-4f98-abad-e65a90e1dba6}, !- Inlet Port
  {e9e90ac2-8893-4e16-86e6-fe7c84e6163a}; !- Outlet Port

OS:Connection,
  {61c387d4-02eb-4214-9f66-2aa08940becf}, !- Handle
  {ac9cac42-0c3d-4f3a-9a8b-131812d87c5c}, !- Source Object
  3,                                      !- Outlet Port
  {dc4d5209-d2d2-4e7e-aac4-3f8ce9d6fc49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {899a78cf-1040-4f98-abad-e65a90e1dba6}, !- Handle
  {88c57883-1bff-4c74-ae1b-5452d441b17c}, !- Source Object
  2,                                      !- Outlet Port
  {f3e59525-5814-4af6-be6a-48cc81005603}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9e90ac2-8893-4e16-86e6-fe7c84e6163a}, !- Handle
  {f3e59525-5814-4af6-be6a-48cc81005603}, !- Source Object
  3,                                      !- Outlet Port
  {d850d724-0638-4776-8312-4094ed5206d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Rendering:Color,
  {a38c687c-1487-45d4-8e24-81f1bbe0e341}, !- Handle
  Rendering Color 85,                     !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:AirLoopHVAC,
  {44e4925e-966f-49e0-a721-f91eeea1ef89}, !- Handle
  Packaged Rooftop Air Conditioner 1,     !- Name
  ,                                       !- Controller List Name
  {fca218e3-44f6-46cf-87f2-6551555a159e}, !- Availability Schedule
  {f95e2954-aae4-44f7-8031-0afcb6be39ad}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f388bf29-a37f-4a76-b25e-f49bae64700a}, !- Supply Side Inlet Node Name
  {f9d9c3b5-8dd8-4b0f-b74a-6977ae4a8e68}, !- Demand Side Outlet Node Name
  {da9d918d-00ac-4637-b7fa-e519b671b2bf}, !- Demand Side Inlet Node A
  {8e04f1a2-ac2a-4eda-9435-0a4737c174cb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {004a9e3b-98c7-4ac0-ad60-66ac46b55246}, !- Demand Mixer Name
  {2340143f-99bb-4a99-9787-a9a7016ae113}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {5e4807fa-f50f-4d53-b799-4403a1732eee}, !- Handle
  {44e4925e-966f-49e0-a721-f91eeea1ef89}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {fca218e3-44f6-46cf-87f2-6551555a159e}, !- Handle
  Always On Discrete 1,                   !- Name
  {345f02c4-d615-45de-a86e-d4b4d91fbd38}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {f95e2954-aae4-44f7-8031-0afcb6be39ad}, !- Handle
  Packaged Rooftop Air Conditioner 1 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {8bd6965f-0943-4975-a7e5-956356361cf9}, !- Handle
  Node 10,                                !- Name
  {f388bf29-a37f-4a76-b25e-f49bae64700a}, !- Inlet Port
  {eddbec2a-68ae-4671-b2c0-59d71722fa24}; !- Outlet Port

OS:Node,
  {7631fd72-8076-4e77-8256-dc8424b3d95b}, !- Handle
  Node 11,                                !- Name
  {21fdffdf-09ee-4dd6-965d-9fed00e5f575}, !- Inlet Port
  {8e04f1a2-ac2a-4eda-9435-0a4737c174cb}; !- Outlet Port

OS:Connection,
  {f388bf29-a37f-4a76-b25e-f49bae64700a}, !- Handle
  {44e4925e-966f-49e0-a721-f91eeea1ef89}, !- Source Object
  9,                                      !- Outlet Port
  {8bd6965f-0943-4975-a7e5-956356361cf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e04f1a2-ac2a-4eda-9435-0a4737c174cb}, !- Handle
  {7631fd72-8076-4e77-8256-dc8424b3d95b}, !- Source Object
  3,                                      !- Outlet Port
  {44e4925e-966f-49e0-a721-f91eeea1ef89}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {65d8a221-596f-480a-91a5-76e3cd5ec6a1}, !- Handle
  Node 12,                                !- Name
  {da9d918d-00ac-4637-b7fa-e519b671b2bf}, !- Inlet Port
  {25b4d6c7-86e2-4c4e-8600-331306f1e862}; !- Outlet Port

OS:Node,
  {104467ba-7b30-470d-8f75-000d3cced168}, !- Handle
  Node 13,                                !- Name
  {d2f9d0db-7913-4a70-84ea-b0b481adbcfe}, !- Inlet Port
  {f9d9c3b5-8dd8-4b0f-b74a-6977ae4a8e68}; !- Outlet Port

OS:Node,
  {ab4bbb0a-cb19-462f-8a2d-e740435cdd07}, !- Handle
  Node 14,                                !- Name
  {19267b3f-dc8c-4a51-9b51-4776ded803cf}, !- Inlet Port
  {374065d1-7ee3-442a-b2de-aaf0576a8ed6}; !- Outlet Port

OS:Connection,
  {da9d918d-00ac-4637-b7fa-e519b671b2bf}, !- Handle
  {44e4925e-966f-49e0-a721-f91eeea1ef89}, !- Source Object
  11,                                     !- Outlet Port
  {65d8a221-596f-480a-91a5-76e3cd5ec6a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9d9c3b5-8dd8-4b0f-b74a-6977ae4a8e68}, !- Handle
  {104467ba-7b30-470d-8f75-000d3cced168}, !- Source Object
  3,                                      !- Outlet Port
  {44e4925e-966f-49e0-a721-f91eeea1ef89}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2340143f-99bb-4a99-9787-a9a7016ae113}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {25b4d6c7-86e2-4c4e-8600-331306f1e862}, !- Inlet Node Name
  {777d1a4b-b729-429a-b1ab-3b93dad97fc0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {004a9e3b-98c7-4ac0-ad60-66ac46b55246}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {d2f9d0db-7913-4a70-84ea-b0b481adbcfe}, !- Outlet Node Name
  {241a4947-db75-4082-b299-79bd784d640d}; !- Inlet Node Name 1

OS:Connection,
  {25b4d6c7-86e2-4c4e-8600-331306f1e862}, !- Handle
  {65d8a221-596f-480a-91a5-76e3cd5ec6a1}, !- Source Object
  3,                                      !- Outlet Port
  {2340143f-99bb-4a99-9787-a9a7016ae113}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2f9d0db-7913-4a70-84ea-b0b481adbcfe}, !- Handle
  {004a9e3b-98c7-4ac0-ad60-66ac46b55246}, !- Source Object
  2,                                      !- Outlet Port
  {104467ba-7b30-470d-8f75-000d3cced168}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {77a51777-110e-45af-a698-7455f1192075}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {8b3324e9-347e-49d0-929f-cb7169b9b2c0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {90e3fca9-bb35-4112-bd5c-aa6551e58650}, !- Mixed Air Node Name
  {666cfe36-ccca-41c9-89fe-310d5094ef8e}, !- Outdoor Air Stream Node Name
  {08384234-92f9-4401-ae89-424bcefad72e}, !- Relief Air Stream Node Name
  {eddbec2a-68ae-4671-b2c0-59d71722fa24}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {8b3324e9-347e-49d0-929f-cb7169b9b2c0}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {cb13e164-9422-48ee-a69d-de256d371af0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {cb13e164-9422-48ee-a69d-de256d371af0}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {7414c204-ce84-4277-a035-880ddb0cfa00}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:Node,
  {4ca4335f-0c26-4ced-86f3-b822636aadbe}, !- Handle
  Node 15,                                !- Name
  ,                                       !- Inlet Port
  {666cfe36-ccca-41c9-89fe-310d5094ef8e}; !- Outlet Port

OS:Connection,
  {666cfe36-ccca-41c9-89fe-310d5094ef8e}, !- Handle
  {4ca4335f-0c26-4ced-86f3-b822636aadbe}, !- Source Object
  3,                                      !- Outlet Port
  {77a51777-110e-45af-a698-7455f1192075}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ac54a123-43d3-455b-babb-98e699e050fb}, !- Handle
  Node 16,                                !- Name
  {08384234-92f9-4401-ae89-424bcefad72e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08384234-92f9-4401-ae89-424bcefad72e}, !- Handle
  {77a51777-110e-45af-a698-7455f1192075}, !- Source Object
  7,                                      !- Outlet Port
  {ac54a123-43d3-455b-babb-98e699e050fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eddbec2a-68ae-4671-b2c0-59d71722fa24}, !- Handle
  {8bd6965f-0943-4975-a7e5-956356361cf9}, !- Source Object
  3,                                      !- Outlet Port
  {77a51777-110e-45af-a698-7455f1192075}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {f4eefa0f-66f4-4088-89fe-38047f5999f2}, !- Handle
  Coil Cooling DX Single Speed 2,         !- Name
  {7414c204-ce84-4277-a035-880ddb0cfa00}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {787af373-c15f-4469-8fd2-b6809be47813}, !- Air Inlet Node Name
  {68d9f876-89db-49f9-b0c5-cb213c3557a8}, !- Air Outlet Node Name
  {253f1614-fe46-4b82-8573-ee5497767cf6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b939f924-3e60-4bd0-b23a-45c4acefe5cc}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {334180d1-f743-498f-aca7-6b511a502f05}, !- Energy Input Ratio Function of Temperature Curve Name
  {32a50297-0abd-400e-9175-a5213110264f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ae434c70-74de-4763-8fca-455088469018}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {7f6bab21-d709-466d-b2b9-cefb63e39bed}, !- Handle
  Node 21,                                !- Name
  {90e3fca9-bb35-4112-bd5c-aa6551e58650}, !- Inlet Port
  {787af373-c15f-4469-8fd2-b6809be47813}; !- Outlet Port

OS:Connection,
  {90e3fca9-bb35-4112-bd5c-aa6551e58650}, !- Handle
  {77a51777-110e-45af-a698-7455f1192075}, !- Source Object
  5,                                      !- Outlet Port
  {7f6bab21-d709-466d-b2b9-cefb63e39bed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {787af373-c15f-4469-8fd2-b6809be47813}, !- Handle
  {7f6bab21-d709-466d-b2b9-cefb63e39bed}, !- Source Object
  3,                                      !- Outlet Port
  {f4eefa0f-66f4-4088-89fe-38047f5999f2}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {5edbadf0-a729-42a7-9783-1ed80bf871f4}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {7414c204-ce84-4277-a035-880ddb0cfa00}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {cabf6e2e-3890-45ed-8223-f4bc4a0a0ae2}, !- Air Inlet Node Name
  {21fdffdf-09ee-4dd6-965d-9fed00e5f575}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {3dcdd066-7904-4d6b-b4dd-64a874259d06}, !- Handle
  Node 26,                                !- Name
  {68d9f876-89db-49f9-b0c5-cb213c3557a8}, !- Inlet Port
  {71721ee4-3f9f-45e8-b148-8788fa4f7700}; !- Outlet Port

OS:Connection,
  {68d9f876-89db-49f9-b0c5-cb213c3557a8}, !- Handle
  {f4eefa0f-66f4-4088-89fe-38047f5999f2}, !- Source Object
  9,                                      !- Outlet Port
  {3dcdd066-7904-4d6b-b4dd-64a874259d06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21fdffdf-09ee-4dd6-965d-9fed00e5f575}, !- Handle
  {5edbadf0-a729-42a7-9783-1ed80bf871f4}, !- Source Object
  9,                                      !- Outlet Port
  {7631fd72-8076-4e77-8256-dc8424b3d95b}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {a5ccfd7a-e91b-4c19-8058-9372da813613}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {5dfdf226-225f-472d-b3ac-496ab96ee797}, !- Control Zone Name
  {7631fd72-8076-4e77-8256-dc8424b3d95b}, !- Setpoint Node or NodeList Name
  Temperature;                            !- Control Variable

OS:AirLoopHVAC,
  {ad6298f8-d960-4102-b495-aa6d87ac9b3f}, !- Handle
  Packaged Rooftop Air Conditioner 2,     !- Name
  ,                                       !- Controller List Name
  {e48e1430-34d9-4deb-a41b-914cb63e7c0f}, !- Availability Schedule
  {108d188c-4c07-4c29-a8c1-3a8ed7269e76}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d16a9a23-bf25-42e7-a3e7-29e0e729d578}, !- Supply Side Inlet Node Name
  {32075501-6555-4cb6-940b-e6c1527d0294}, !- Demand Side Outlet Node Name
  {d0df5cb9-fcf1-4124-955f-7a9af8912405}, !- Demand Side Inlet Node A
  {e5e86205-de03-4b2b-ad5a-2a9e3492be7e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4361124d-d339-4076-ac44-742691db8d53}, !- Demand Mixer Name
  {3bb17e0f-c5c4-4cbf-90fc-c33ff2b3ede3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {ac33b5f2-6cc8-47bd-a8ca-a4da735837d4}, !- Handle
  {ad6298f8-d960-4102-b495-aa6d87ac9b3f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {e48e1430-34d9-4deb-a41b-914cb63e7c0f}, !- Handle
  Always On Discrete 2,                   !- Name
  {345f02c4-d615-45de-a86e-d4b4d91fbd38}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {108d188c-4c07-4c29-a8c1-3a8ed7269e76}, !- Handle
  Packaged Rooftop Air Conditioner 2 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {23857d90-d30c-49e4-b936-f4485694128f}, !- Handle
  Node 28,                                !- Name
  {d16a9a23-bf25-42e7-a3e7-29e0e729d578}, !- Inlet Port
  {3f8b7f75-e83e-40ec-8994-ad58b59fbeb6}; !- Outlet Port

OS:Node,
  {0aea7584-0ca5-417a-b11b-ff1908c7686e}, !- Handle
  Node 29,                                !- Name
  {ff9511e7-7376-484b-8456-a5f7f8ec58c7}, !- Inlet Port
  {e5e86205-de03-4b2b-ad5a-2a9e3492be7e}; !- Outlet Port

OS:Connection,
  {d16a9a23-bf25-42e7-a3e7-29e0e729d578}, !- Handle
  {ad6298f8-d960-4102-b495-aa6d87ac9b3f}, !- Source Object
  9,                                      !- Outlet Port
  {23857d90-d30c-49e4-b936-f4485694128f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5e86205-de03-4b2b-ad5a-2a9e3492be7e}, !- Handle
  {0aea7584-0ca5-417a-b11b-ff1908c7686e}, !- Source Object
  3,                                      !- Outlet Port
  {ad6298f8-d960-4102-b495-aa6d87ac9b3f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {107aae4c-82b6-49dc-bc4e-f3bcf31bc34e}, !- Handle
  Node 30,                                !- Name
  {d0df5cb9-fcf1-4124-955f-7a9af8912405}, !- Inlet Port
  {43a69bc9-21e5-46a4-a2a4-4a2d4de6a3b0}; !- Outlet Port

OS:Node,
  {c813a199-4897-4033-a676-9c2e89d81710}, !- Handle
  Node 31,                                !- Name
  {89ed6571-de91-4360-88e2-62372af3bddd}, !- Inlet Port
  {32075501-6555-4cb6-940b-e6c1527d0294}; !- Outlet Port

OS:Node,
  {d9f187db-511d-404f-98ee-130e5f314f54}, !- Handle
  Node 32,                                !- Name
  {fde42572-a080-492f-a596-72ac2202f619}, !- Inlet Port
  {6c82ab7f-18c7-4727-aff9-b12ab1d5e44e}; !- Outlet Port

OS:Connection,
  {d0df5cb9-fcf1-4124-955f-7a9af8912405}, !- Handle
  {ad6298f8-d960-4102-b495-aa6d87ac9b3f}, !- Source Object
  11,                                     !- Outlet Port
  {107aae4c-82b6-49dc-bc4e-f3bcf31bc34e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32075501-6555-4cb6-940b-e6c1527d0294}, !- Handle
  {c813a199-4897-4033-a676-9c2e89d81710}, !- Source Object
  3,                                      !- Outlet Port
  {ad6298f8-d960-4102-b495-aa6d87ac9b3f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3bb17e0f-c5c4-4cbf-90fc-c33ff2b3ede3}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {43a69bc9-21e5-46a4-a2a4-4a2d4de6a3b0}, !- Inlet Node Name
  {cea9bbf3-cca5-4ab2-a31e-ed0479c3a61b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4361124d-d339-4076-ac44-742691db8d53}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {89ed6571-de91-4360-88e2-62372af3bddd}, !- Outlet Node Name
  {58af7d91-ab6d-4dde-b905-d438eb54f44a}; !- Inlet Node Name 1

OS:Connection,
  {43a69bc9-21e5-46a4-a2a4-4a2d4de6a3b0}, !- Handle
  {107aae4c-82b6-49dc-bc4e-f3bcf31bc34e}, !- Source Object
  3,                                      !- Outlet Port
  {3bb17e0f-c5c4-4cbf-90fc-c33ff2b3ede3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89ed6571-de91-4360-88e2-62372af3bddd}, !- Handle
  {4361124d-d339-4076-ac44-742691db8d53}, !- Source Object
  2,                                      !- Outlet Port
  {c813a199-4897-4033-a676-9c2e89d81710}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {8c788494-d1a2-492b-9b32-245e46976865}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {a4771918-3acd-43c9-9e53-b0d93b63bb34}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {446408ce-19d4-4b90-99c2-b424f0482f00}, !- Mixed Air Node Name
  {ecb03699-3520-49e5-9a45-57e2f8089460}, !- Outdoor Air Stream Node Name
  {c4afd030-360a-4c13-aea2-66489dba4a3d}, !- Relief Air Stream Node Name
  {3f8b7f75-e83e-40ec-8994-ad58b59fbeb6}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {a4771918-3acd-43c9-9e53-b0d93b63bb34}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9efcbded-4fc3-410a-a444-c1206dd6503e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9efcbded-4fc3-410a-a444-c1206dd6503e}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {7414c204-ce84-4277-a035-880ddb0cfa00}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:Node,
  {cc5e54ba-4feb-41ad-bb0c-f0b92bfbcb55}, !- Handle
  Node 33,                                !- Name
  ,                                       !- Inlet Port
  {ecb03699-3520-49e5-9a45-57e2f8089460}; !- Outlet Port

OS:Connection,
  {ecb03699-3520-49e5-9a45-57e2f8089460}, !- Handle
  {cc5e54ba-4feb-41ad-bb0c-f0b92bfbcb55}, !- Source Object
  3,                                      !- Outlet Port
  {8c788494-d1a2-492b-9b32-245e46976865}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f4b0b3e9-df08-405f-8b1a-86534c37999d}, !- Handle
  Node 34,                                !- Name
  {c4afd030-360a-4c13-aea2-66489dba4a3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4afd030-360a-4c13-aea2-66489dba4a3d}, !- Handle
  {8c788494-d1a2-492b-9b32-245e46976865}, !- Source Object
  7,                                      !- Outlet Port
  {f4b0b3e9-df08-405f-8b1a-86534c37999d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f8b7f75-e83e-40ec-8994-ad58b59fbeb6}, !- Handle
  {23857d90-d30c-49e4-b936-f4485694128f}, !- Source Object
  3,                                      !- Outlet Port
  {8c788494-d1a2-492b-9b32-245e46976865}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {3173626f-6ffb-4b36-8f73-3ee5c0a4c9b5}, !- Handle
  Coil Cooling DX Single Speed 3,         !- Name
  {7414c204-ce84-4277-a035-880ddb0cfa00}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a3dae3eb-c45b-46dd-9559-322132e08a58}, !- Air Inlet Node Name
  {01566208-3ae2-4e01-808f-48b81928ce99}, !- Air Outlet Node Name
  {253f1614-fe46-4b82-8573-ee5497767cf6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b939f924-3e60-4bd0-b23a-45c4acefe5cc}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {334180d1-f743-498f-aca7-6b511a502f05}, !- Energy Input Ratio Function of Temperature Curve Name
  {32a50297-0abd-400e-9175-a5213110264f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ae434c70-74de-4763-8fca-455088469018}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {f6699da9-9d68-4bc9-b12a-bed7b0c34ca6}, !- Handle
  Node 35,                                !- Name
  {446408ce-19d4-4b90-99c2-b424f0482f00}, !- Inlet Port
  {a3dae3eb-c45b-46dd-9559-322132e08a58}; !- Outlet Port

OS:Connection,
  {446408ce-19d4-4b90-99c2-b424f0482f00}, !- Handle
  {8c788494-d1a2-492b-9b32-245e46976865}, !- Source Object
  5,                                      !- Outlet Port
  {f6699da9-9d68-4bc9-b12a-bed7b0c34ca6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3dae3eb-c45b-46dd-9559-322132e08a58}, !- Handle
  {f6699da9-9d68-4bc9-b12a-bed7b0c34ca6}, !- Source Object
  3,                                      !- Outlet Port
  {3173626f-6ffb-4b36-8f73-3ee5c0a4c9b5}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {a2799891-da22-4ddd-995e-1b1e5f728256}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {7414c204-ce84-4277-a035-880ddb0cfa00}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1b5ca221-1383-4065-8140-863b8acb5dce}, !- Air Inlet Node Name
  {ff9511e7-7376-484b-8456-a5f7f8ec58c7}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {3680ca35-4e8f-4353-b119-9327ff58dcce}, !- Handle
  Node 36,                                !- Name
  {01566208-3ae2-4e01-808f-48b81928ce99}, !- Inlet Port
  {800aebd2-3bef-4d84-b138-f9b7b9e584a5}; !- Outlet Port

OS:Connection,
  {01566208-3ae2-4e01-808f-48b81928ce99}, !- Handle
  {3173626f-6ffb-4b36-8f73-3ee5c0a4c9b5}, !- Source Object
  9,                                      !- Outlet Port
  {3680ca35-4e8f-4353-b119-9327ff58dcce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff9511e7-7376-484b-8456-a5f7f8ec58c7}, !- Handle
  {a2799891-da22-4ddd-995e-1b1e5f728256}, !- Source Object
  9,                                      !- Outlet Port
  {0aea7584-0ca5-417a-b11b-ff1908c7686e}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {9bac9060-bc04-4aa4-9c1b-46189acbc35a}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {79d204ff-ed33-4a7d-a86d-13fd9347f66d}, !- Control Zone Name
  {0aea7584-0ca5-417a-b11b-ff1908c7686e}, !- Setpoint Node or NodeList Name
  Temperature;                            !- Control Variable

OS:AirLoopHVAC,
  {8d870af2-1439-4dcd-8e81-8fca770f9ebb}, !- Handle
  Packaged Rooftop Air Conditioner 3,     !- Name
  ,                                       !- Controller List Name
  {75add68c-e512-4106-8386-e524b8cf89c5}, !- Availability Schedule
  {cd6e7433-3b11-4656-b779-ab5a2fc979d8}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5038c8df-d811-4bb2-ba21-32157e493d5d}, !- Supply Side Inlet Node Name
  {ff9c0312-77cb-4e9c-970f-3f51b88ef60d}, !- Demand Side Outlet Node Name
  {3a4d152c-4ad3-40b1-82ee-b9d2496f9c98}, !- Demand Side Inlet Node A
  {768419cc-e129-442e-89f6-3439b76bdaac}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d9b01e93-a712-4350-b0ac-bee2637fa456}, !- Demand Mixer Name
  {9e7a7863-3b1d-40ec-bbba-82113db919be}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {883f46e9-4122-44a5-8f81-6185f08db59f}, !- Handle
  {8d870af2-1439-4dcd-8e81-8fca770f9ebb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {75add68c-e512-4106-8386-e524b8cf89c5}, !- Handle
  Always On Discrete 3,                   !- Name
  {345f02c4-d615-45de-a86e-d4b4d91fbd38}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {cd6e7433-3b11-4656-b779-ab5a2fc979d8}, !- Handle
  Packaged Rooftop Air Conditioner 3 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {8c8b7e6b-9bcb-48c6-8605-2ff7388ff241}, !- Handle
  Node 38,                                !- Name
  {5038c8df-d811-4bb2-ba21-32157e493d5d}, !- Inlet Port
  {271d0884-ec13-4343-a762-738b01109523}; !- Outlet Port

OS:Node,
  {74031740-a389-4f5a-890e-e4e8e2304b0e}, !- Handle
  Node 39,                                !- Name
  {18d68660-49ce-4469-ae6a-31b1bed03cfd}, !- Inlet Port
  {768419cc-e129-442e-89f6-3439b76bdaac}; !- Outlet Port

OS:Connection,
  {5038c8df-d811-4bb2-ba21-32157e493d5d}, !- Handle
  {8d870af2-1439-4dcd-8e81-8fca770f9ebb}, !- Source Object
  9,                                      !- Outlet Port
  {8c8b7e6b-9bcb-48c6-8605-2ff7388ff241}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {768419cc-e129-442e-89f6-3439b76bdaac}, !- Handle
  {74031740-a389-4f5a-890e-e4e8e2304b0e}, !- Source Object
  3,                                      !- Outlet Port
  {8d870af2-1439-4dcd-8e81-8fca770f9ebb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4a054c51-a148-454e-b9bd-d53d73a68c93}, !- Handle
  Node 40,                                !- Name
  {3a4d152c-4ad3-40b1-82ee-b9d2496f9c98}, !- Inlet Port
  {8519ad44-5cab-4510-9d27-f118eb47dbf7}; !- Outlet Port

OS:Node,
  {cc3c6192-73f3-46bd-8c3b-88d2c1a3a852}, !- Handle
  Node 41,                                !- Name
  {4115ae4e-1600-49a0-aaef-9a0b41e310a3}, !- Inlet Port
  {ff9c0312-77cb-4e9c-970f-3f51b88ef60d}; !- Outlet Port

OS:Node,
  {fcdb3330-78ed-4e94-b001-0178a333ca93}, !- Handle
  Node 42,                                !- Name
  {f90fcd7a-7109-4a1f-b0f4-05341849a3d5}, !- Inlet Port
  {608dc06c-4aa7-4df8-b50d-839ab7633861}; !- Outlet Port

OS:Connection,
  {3a4d152c-4ad3-40b1-82ee-b9d2496f9c98}, !- Handle
  {8d870af2-1439-4dcd-8e81-8fca770f9ebb}, !- Source Object
  11,                                     !- Outlet Port
  {4a054c51-a148-454e-b9bd-d53d73a68c93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff9c0312-77cb-4e9c-970f-3f51b88ef60d}, !- Handle
  {cc3c6192-73f3-46bd-8c3b-88d2c1a3a852}, !- Source Object
  3,                                      !- Outlet Port
  {8d870af2-1439-4dcd-8e81-8fca770f9ebb}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9e7a7863-3b1d-40ec-bbba-82113db919be}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {8519ad44-5cab-4510-9d27-f118eb47dbf7}, !- Inlet Node Name
  {146848ca-ecbe-457c-95d4-cf4f644f6b51}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d9b01e93-a712-4350-b0ac-bee2637fa456}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {4115ae4e-1600-49a0-aaef-9a0b41e310a3}, !- Outlet Node Name
  {68a9c3bd-ab1e-4c37-b3d0-2a330da7d9a7}; !- Inlet Node Name 1

OS:Connection,
  {8519ad44-5cab-4510-9d27-f118eb47dbf7}, !- Handle
  {4a054c51-a148-454e-b9bd-d53d73a68c93}, !- Source Object
  3,                                      !- Outlet Port
  {9e7a7863-3b1d-40ec-bbba-82113db919be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4115ae4e-1600-49a0-aaef-9a0b41e310a3}, !- Handle
  {d9b01e93-a712-4350-b0ac-bee2637fa456}, !- Source Object
  2,                                      !- Outlet Port
  {cc3c6192-73f3-46bd-8c3b-88d2c1a3a852}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {b5cb6662-2d94-4b38-b162-0fe9046d74ed}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {85ca4bda-6cfb-4ea5-929d-983f79d56829}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8f00b5b2-e2ff-4a9c-94d3-3928931c7565}, !- Mixed Air Node Name
  {8e9bf2ff-4adc-418a-a45d-45a7d6b8dbc5}, !- Outdoor Air Stream Node Name
  {4a05fe5e-cf9f-45a2-b9a9-fa1ea7238b4d}, !- Relief Air Stream Node Name
  {271d0884-ec13-4343-a762-738b01109523}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {85ca4bda-6cfb-4ea5-929d-983f79d56829}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f6a9ccf9-5d18-4a9b-a9c2-322a291ae241}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f6a9ccf9-5d18-4a9b-a9c2-322a291ae241}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {7414c204-ce84-4277-a035-880ddb0cfa00}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:Node,
  {36f2cd25-0944-4d4a-897a-80432ce29ab6}, !- Handle
  Node 43,                                !- Name
  ,                                       !- Inlet Port
  {8e9bf2ff-4adc-418a-a45d-45a7d6b8dbc5}; !- Outlet Port

OS:Connection,
  {8e9bf2ff-4adc-418a-a45d-45a7d6b8dbc5}, !- Handle
  {36f2cd25-0944-4d4a-897a-80432ce29ab6}, !- Source Object
  3,                                      !- Outlet Port
  {b5cb6662-2d94-4b38-b162-0fe9046d74ed}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {69b3bd7e-633d-4daf-923a-de66f04bd880}, !- Handle
  Node 44,                                !- Name
  {4a05fe5e-cf9f-45a2-b9a9-fa1ea7238b4d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a05fe5e-cf9f-45a2-b9a9-fa1ea7238b4d}, !- Handle
  {b5cb6662-2d94-4b38-b162-0fe9046d74ed}, !- Source Object
  7,                                      !- Outlet Port
  {69b3bd7e-633d-4daf-923a-de66f04bd880}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {271d0884-ec13-4343-a762-738b01109523}, !- Handle
  {8c8b7e6b-9bcb-48c6-8605-2ff7388ff241}, !- Source Object
  3,                                      !- Outlet Port
  {b5cb6662-2d94-4b38-b162-0fe9046d74ed}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {f8dbd45b-ed4a-4dc0-98c0-dc7086a7e0f8}, !- Handle
  Coil Cooling DX Single Speed 4,         !- Name
  {7414c204-ce84-4277-a035-880ddb0cfa00}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b2250384-941f-4a39-be0d-eb5ed4de9676}, !- Air Inlet Node Name
  {b28d5c21-971f-4738-9bf4-c54529bcf00e}, !- Air Outlet Node Name
  {253f1614-fe46-4b82-8573-ee5497767cf6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b939f924-3e60-4bd0-b23a-45c4acefe5cc}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {334180d1-f743-498f-aca7-6b511a502f05}, !- Energy Input Ratio Function of Temperature Curve Name
  {32a50297-0abd-400e-9175-a5213110264f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ae434c70-74de-4763-8fca-455088469018}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {68739088-03c2-4446-89ff-6a1e993197ff}, !- Handle
  Node 45,                                !- Name
  {8f00b5b2-e2ff-4a9c-94d3-3928931c7565}, !- Inlet Port
  {b2250384-941f-4a39-be0d-eb5ed4de9676}; !- Outlet Port

OS:Connection,
  {8f00b5b2-e2ff-4a9c-94d3-3928931c7565}, !- Handle
  {b5cb6662-2d94-4b38-b162-0fe9046d74ed}, !- Source Object
  5,                                      !- Outlet Port
  {68739088-03c2-4446-89ff-6a1e993197ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2250384-941f-4a39-be0d-eb5ed4de9676}, !- Handle
  {68739088-03c2-4446-89ff-6a1e993197ff}, !- Source Object
  3,                                      !- Outlet Port
  {f8dbd45b-ed4a-4dc0-98c0-dc7086a7e0f8}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {f5e4ab58-bc54-4825-9c0c-accadacec8ac}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {7414c204-ce84-4277-a035-880ddb0cfa00}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {28cbf8dd-cbfc-477c-999b-9385f9d7faa8}, !- Air Inlet Node Name
  {18d68660-49ce-4469-ae6a-31b1bed03cfd}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {8e3b37ee-b354-4f84-a9bf-8d4397b6c3af}, !- Handle
  Node 46,                                !- Name
  {b28d5c21-971f-4738-9bf4-c54529bcf00e}, !- Inlet Port
  {8d85f0aa-7f3f-453c-b6c0-e1758eede34a}; !- Outlet Port

OS:Connection,
  {b28d5c21-971f-4738-9bf4-c54529bcf00e}, !- Handle
  {f8dbd45b-ed4a-4dc0-98c0-dc7086a7e0f8}, !- Source Object
  9,                                      !- Outlet Port
  {8e3b37ee-b354-4f84-a9bf-8d4397b6c3af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18d68660-49ce-4469-ae6a-31b1bed03cfd}, !- Handle
  {f5e4ab58-bc54-4825-9c0c-accadacec8ac}, !- Source Object
  9,                                      !- Outlet Port
  {74031740-a389-4f5a-890e-e4e8e2304b0e}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {db9a4fb6-2779-4600-aa7b-70c22495fcb3}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {cd188a83-c18d-46de-8077-5f5b1c40546a}, !- Control Zone Name
  {74031740-a389-4f5a-890e-e4e8e2304b0e}, !- Setpoint Node or NodeList Name
  Temperature;                            !- Control Variable

OS:AirLoopHVAC,
  {c6d2bff1-4be7-42e0-9db1-e318a4a01709}, !- Handle
  Packaged Rooftop Air Conditioner 4,     !- Name
  ,                                       !- Controller List Name
  {a68f7f2b-a951-4075-9ed2-3d2b092106d1}, !- Availability Schedule
  {40904588-1e17-44ae-b08e-54aeacee50c4}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2585fa75-78e4-4c1c-acdb-e524081a533e}, !- Supply Side Inlet Node Name
  {ebb9824e-9833-4965-9f3e-78ab6e7a3039}, !- Demand Side Outlet Node Name
  {4eea8340-c6cd-4fe6-9843-276562a18cca}, !- Demand Side Inlet Node A
  {33f4de4e-58d7-49b1-ab71-07d3cedbe7eb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {66ecb66e-bd49-4538-8d03-63d6cc122afe}, !- Demand Mixer Name
  {b454f280-cd7b-427b-81c8-8a1cb37b0bad}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {bcff7c60-b5fe-4e18-9105-8f63eedbea60}, !- Handle
  {c6d2bff1-4be7-42e0-9db1-e318a4a01709}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {a68f7f2b-a951-4075-9ed2-3d2b092106d1}, !- Handle
  Always On Discrete 4,                   !- Name
  {345f02c4-d615-45de-a86e-d4b4d91fbd38}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {40904588-1e17-44ae-b08e-54aeacee50c4}, !- Handle
  Packaged Rooftop Air Conditioner 4 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {70aa3fa6-0803-4809-b715-449555887a79}, !- Handle
  Node 48,                                !- Name
  {2585fa75-78e4-4c1c-acdb-e524081a533e}, !- Inlet Port
  {b145cb95-a8b0-4627-a90a-95a6d2529513}; !- Outlet Port

OS:Node,
  {2be21518-8959-4b22-9f6e-47e9667119be}, !- Handle
  Node 49,                                !- Name
  {1194c6b3-c34c-4a4c-92c7-07b37bd49fad}, !- Inlet Port
  {33f4de4e-58d7-49b1-ab71-07d3cedbe7eb}; !- Outlet Port

OS:Connection,
  {2585fa75-78e4-4c1c-acdb-e524081a533e}, !- Handle
  {c6d2bff1-4be7-42e0-9db1-e318a4a01709}, !- Source Object
  9,                                      !- Outlet Port
  {70aa3fa6-0803-4809-b715-449555887a79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33f4de4e-58d7-49b1-ab71-07d3cedbe7eb}, !- Handle
  {2be21518-8959-4b22-9f6e-47e9667119be}, !- Source Object
  3,                                      !- Outlet Port
  {c6d2bff1-4be7-42e0-9db1-e318a4a01709}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0191b11d-0d94-4a1f-be85-8e99d30a7401}, !- Handle
  Node 50,                                !- Name
  {4eea8340-c6cd-4fe6-9843-276562a18cca}, !- Inlet Port
  {28666d48-9f72-4832-8a68-2c60e3f3ebcc}; !- Outlet Port

OS:Node,
  {1cb72cf9-041f-408b-8b2d-f978ef25bab3}, !- Handle
  Node 51,                                !- Name
  {0cb24226-2753-4ca4-b5e8-bc28eafa1725}, !- Inlet Port
  {ebb9824e-9833-4965-9f3e-78ab6e7a3039}; !- Outlet Port

OS:Node,
  {e8b242fc-1974-4ed7-ac0a-3e9b65239074}, !- Handle
  Node 52,                                !- Name
  {d7aaa9e5-8b87-459b-8cbc-e0263bb65aa1}, !- Inlet Port
  {b3a9005b-cce0-4001-97fa-21ad98d3b300}; !- Outlet Port

OS:Connection,
  {4eea8340-c6cd-4fe6-9843-276562a18cca}, !- Handle
  {c6d2bff1-4be7-42e0-9db1-e318a4a01709}, !- Source Object
  11,                                     !- Outlet Port
  {0191b11d-0d94-4a1f-be85-8e99d30a7401}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebb9824e-9833-4965-9f3e-78ab6e7a3039}, !- Handle
  {1cb72cf9-041f-408b-8b2d-f978ef25bab3}, !- Source Object
  3,                                      !- Outlet Port
  {c6d2bff1-4be7-42e0-9db1-e318a4a01709}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b454f280-cd7b-427b-81c8-8a1cb37b0bad}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {28666d48-9f72-4832-8a68-2c60e3f3ebcc}, !- Inlet Node Name
  {7170126e-2c9c-4160-8ab4-444f100a7ec9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {66ecb66e-bd49-4538-8d03-63d6cc122afe}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {0cb24226-2753-4ca4-b5e8-bc28eafa1725}, !- Outlet Node Name
  {2548b43c-ec38-4216-a17f-e611bb8bacea}; !- Inlet Node Name 1

OS:Connection,
  {28666d48-9f72-4832-8a68-2c60e3f3ebcc}, !- Handle
  {0191b11d-0d94-4a1f-be85-8e99d30a7401}, !- Source Object
  3,                                      !- Outlet Port
  {b454f280-cd7b-427b-81c8-8a1cb37b0bad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cb24226-2753-4ca4-b5e8-bc28eafa1725}, !- Handle
  {66ecb66e-bd49-4538-8d03-63d6cc122afe}, !- Source Object
  2,                                      !- Outlet Port
  {1cb72cf9-041f-408b-8b2d-f978ef25bab3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {9461a98c-fa36-4530-ab30-f8e35acbacec}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {1d6f5421-5751-49e3-93ce-d0f54e93868c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d054e4a6-1cde-4192-bddb-c99668e59f50}, !- Mixed Air Node Name
  {ab9dbc35-efca-412f-8fb9-10f3913a493e}, !- Outdoor Air Stream Node Name
  {b105a1da-12f6-4726-8463-e4922a75cb1a}, !- Relief Air Stream Node Name
  {b145cb95-a8b0-4627-a90a-95a6d2529513}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {1d6f5421-5751-49e3-93ce-d0f54e93868c}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {28ac3ecb-9af4-4769-b28b-1801511b38c8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {28ac3ecb-9af4-4769-b28b-1801511b38c8}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {7414c204-ce84-4277-a035-880ddb0cfa00}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:Node,
  {a5dbdd1b-b86c-4b6d-93f1-60bd73445305}, !- Handle
  Node 53,                                !- Name
  ,                                       !- Inlet Port
  {ab9dbc35-efca-412f-8fb9-10f3913a493e}; !- Outlet Port

OS:Connection,
  {ab9dbc35-efca-412f-8fb9-10f3913a493e}, !- Handle
  {a5dbdd1b-b86c-4b6d-93f1-60bd73445305}, !- Source Object
  3,                                      !- Outlet Port
  {9461a98c-fa36-4530-ab30-f8e35acbacec}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5d6c1e2f-5e77-422a-8e33-34611b1cc25d}, !- Handle
  Node 54,                                !- Name
  {b105a1da-12f6-4726-8463-e4922a75cb1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b105a1da-12f6-4726-8463-e4922a75cb1a}, !- Handle
  {9461a98c-fa36-4530-ab30-f8e35acbacec}, !- Source Object
  7,                                      !- Outlet Port
  {5d6c1e2f-5e77-422a-8e33-34611b1cc25d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b145cb95-a8b0-4627-a90a-95a6d2529513}, !- Handle
  {70aa3fa6-0803-4809-b715-449555887a79}, !- Source Object
  3,                                      !- Outlet Port
  {9461a98c-fa36-4530-ab30-f8e35acbacec}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {2580784d-5e61-42cd-aafb-084233fab33a}, !- Handle
  Coil Cooling DX Single Speed 5,         !- Name
  {7414c204-ce84-4277-a035-880ddb0cfa00}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a580cdc1-b3ed-4719-9fa7-d56a8b72ca0e}, !- Air Inlet Node Name
  {42afd3f3-9a43-465e-88c0-31777f5de058}, !- Air Outlet Node Name
  {253f1614-fe46-4b82-8573-ee5497767cf6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b939f924-3e60-4bd0-b23a-45c4acefe5cc}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {334180d1-f743-498f-aca7-6b511a502f05}, !- Energy Input Ratio Function of Temperature Curve Name
  {32a50297-0abd-400e-9175-a5213110264f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ae434c70-74de-4763-8fca-455088469018}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {6395e75a-0d75-4a6d-8348-105f80b4551e}, !- Handle
  Node 55,                                !- Name
  {d054e4a6-1cde-4192-bddb-c99668e59f50}, !- Inlet Port
  {a580cdc1-b3ed-4719-9fa7-d56a8b72ca0e}; !- Outlet Port

OS:Connection,
  {d054e4a6-1cde-4192-bddb-c99668e59f50}, !- Handle
  {9461a98c-fa36-4530-ab30-f8e35acbacec}, !- Source Object
  5,                                      !- Outlet Port
  {6395e75a-0d75-4a6d-8348-105f80b4551e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a580cdc1-b3ed-4719-9fa7-d56a8b72ca0e}, !- Handle
  {6395e75a-0d75-4a6d-8348-105f80b4551e}, !- Source Object
  3,                                      !- Outlet Port
  {2580784d-5e61-42cd-aafb-084233fab33a}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {71b5db3d-9d12-45dd-a29c-70f422bdb08c}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {7414c204-ce84-4277-a035-880ddb0cfa00}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {bff5428c-dda3-4306-821a-3b03c09e584c}, !- Air Inlet Node Name
  {1194c6b3-c34c-4a4c-92c7-07b37bd49fad}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {d7396cb0-27bb-4ba3-99ad-9c37f294d3db}, !- Handle
  Node 56,                                !- Name
  {42afd3f3-9a43-465e-88c0-31777f5de058}, !- Inlet Port
  {ba9739ac-0b86-4e37-af74-5b9b8c4c3d4c}; !- Outlet Port

OS:Connection,
  {42afd3f3-9a43-465e-88c0-31777f5de058}, !- Handle
  {2580784d-5e61-42cd-aafb-084233fab33a}, !- Source Object
  9,                                      !- Outlet Port
  {d7396cb0-27bb-4ba3-99ad-9c37f294d3db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1194c6b3-c34c-4a4c-92c7-07b37bd49fad}, !- Handle
  {71b5db3d-9d12-45dd-a29c-70f422bdb08c}, !- Source Object
  9,                                      !- Outlet Port
  {2be21518-8959-4b22-9f6e-47e9667119be}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e9bedbff-72cc-4292-b855-b932653cf13e}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {6d31bdc8-e67e-454a-a934-1ba1e428c084}, !- Control Zone Name
  {2be21518-8959-4b22-9f6e-47e9667119be}, !- Setpoint Node or NodeList Name
  Temperature;                            !- Control Variable

OS:Node,
  {97daa1ea-8a53-4442-b3ba-92a812ce8421}, !- Handle
  Node 58,                                !- Name
  {2a8b4dc9-9807-45fd-88ae-1f5fc2832aa6}, !- Inlet Port
  {241a4947-db75-4082-b299-79bd784d640d}; !- Outlet Port

OS:Connection,
  {374065d1-7ee3-442a-b2de-aaf0576a8ed6}, !- Handle
  {ab4bbb0a-cb19-462f-8a2d-e740435cdd07}, !- Source Object
  3,                                      !- Outlet Port
  {ea682392-9960-4405-8214-9849e8781490}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a8b4dc9-9807-45fd-88ae-1f5fc2832aa6}, !- Handle
  {693805fc-5289-46c4-b002-820020c05f89}, !- Source Object
  2,                                      !- Outlet Port
  {97daa1ea-8a53-4442-b3ba-92a812ce8421}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {241a4947-db75-4082-b299-79bd784d640d}, !- Handle
  {97daa1ea-8a53-4442-b3ba-92a812ce8421}, !- Source Object
  3,                                      !- Outlet Port
  {004a9e3b-98c7-4ac0-ad60-66ac46b55246}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2cbcf726-9ade-4e5b-a15d-5491f997df24}, !- Handle
  Node 59,                                !- Name
  {cd665e2c-6fe0-4b9d-8b8f-ecf406b7d906}, !- Inlet Port
  {58af7d91-ab6d-4dde-b905-d438eb54f44a}; !- Outlet Port

OS:Connection,
  {6c82ab7f-18c7-4727-aff9-b12ab1d5e44e}, !- Handle
  {d9f187db-511d-404f-98ee-130e5f314f54}, !- Source Object
  3,                                      !- Outlet Port
  {73c91597-3014-47d3-93ad-43ff096b4d91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd665e2c-6fe0-4b9d-8b8f-ecf406b7d906}, !- Handle
  {242ae9e0-75f3-40db-9063-5eb9e6c0d5e6}, !- Source Object
  2,                                      !- Outlet Port
  {2cbcf726-9ade-4e5b-a15d-5491f997df24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58af7d91-ab6d-4dde-b905-d438eb54f44a}, !- Handle
  {2cbcf726-9ade-4e5b-a15d-5491f997df24}, !- Source Object
  3,                                      !- Outlet Port
  {4361124d-d339-4076-ac44-742691db8d53}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a9df2e80-103b-4b34-8f27-3b02bf1782d3}, !- Handle
  Node 60,                                !- Name
  {3821d554-50f0-4e4c-97fa-1d0c540372d8}, !- Inlet Port
  {68a9c3bd-ab1e-4c37-b3d0-2a330da7d9a7}; !- Outlet Port

OS:Connection,
  {608dc06c-4aa7-4df8-b50d-839ab7633861}, !- Handle
  {fcdb3330-78ed-4e94-b001-0178a333ca93}, !- Source Object
  3,                                      !- Outlet Port
  {f375e330-5a67-4942-b2b1-af449f03d495}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3821d554-50f0-4e4c-97fa-1d0c540372d8}, !- Handle
  {52f1aba9-c572-412b-b59e-9187aa29098d}, !- Source Object
  2,                                      !- Outlet Port
  {a9df2e80-103b-4b34-8f27-3b02bf1782d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68a9c3bd-ab1e-4c37-b3d0-2a330da7d9a7}, !- Handle
  {a9df2e80-103b-4b34-8f27-3b02bf1782d3}, !- Source Object
  3,                                      !- Outlet Port
  {d9b01e93-a712-4350-b0ac-bee2637fa456}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a4a6a55d-d4b6-49e7-898f-c5c9707276c9}, !- Handle
  Node 61,                                !- Name
  {9b1ddd9d-11f3-4756-a3f1-33cb8cb088f7}, !- Inlet Port
  {2548b43c-ec38-4216-a17f-e611bb8bacea}; !- Outlet Port

OS:Connection,
  {b3a9005b-cce0-4001-97fa-21ad98d3b300}, !- Handle
  {e8b242fc-1974-4ed7-ac0a-3e9b65239074}, !- Source Object
  3,                                      !- Outlet Port
  {2cbc9f93-5ef9-49e4-8ec1-8d62c530f474}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b1ddd9d-11f3-4756-a3f1-33cb8cb088f7}, !- Handle
  {7517b639-4206-4574-816c-231684d5a393}, !- Source Object
  2,                                      !- Outlet Port
  {a4a6a55d-d4b6-49e7-898f-c5c9707276c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2548b43c-ec38-4216-a17f-e611bb8bacea}, !- Handle
  {a4a6a55d-d4b6-49e7-898f-c5c9707276c9}, !- Source Object
  3,                                      !- Outlet Port
  {66ecb66e-bd49-4538-8d03-63d6cc122afe}, !- Target Object
  3;                                      !- Inlet Port

OS:Rendering:Color,
  {a45e9ea9-298b-404b-b06c-92196c59ec9d}, !- Handle
  Rendering Color 86,                     !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5fbf863c-75d5-4f85-b81b-de2ec0f5dc28}, !- Handle
  Rendering Color 87,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {27e9dc35-9fa4-49d4-9b28-6b170e5059cf}, !- Handle
  Rendering Color 88,                     !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5a85ce52-e0e2-42b4-80f7-1e0d4786879d}, !- Handle
  Rendering Color 89,                     !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {97573bd1-3f36-487e-9eef-0c4820221c49}, !- Handle
  Rendering Color 90,                     !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {39021e56-a11a-496d-88d7-aea81ca2d189}, !- Handle
  Rendering Color 91,                     !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dba10345-fa4f-4766-ae41-22a152c46041}, !- Handle
  Rendering Color 92,                     !- Name
  160,                                    !- Rendering Red Value
  45,                                     !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b9bd8992-14b3-4aa7-af1a-8b7792d33e26}, !- Handle
  Rendering Color 93,                     !- Name
  240,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {18fa504a-3d97-4b08-af26-e7250ff4eb2e}, !- Handle
  Rendering Color 94,                     !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5f47cdba-0836-4986-a858-b3afa387d224}, !- Handle
  Rendering Color 95,                     !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2cc8baef-c9fc-482d-aa10-cdc7899388b4}, !- Handle
  Rendering Color 96,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {66e3be5b-5b96-480b-b0f4-4c389e7672d8}, !- Handle
  Rendering Color 97,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {dacbfdd8-7038-44e9-8282-a624965bc894}, !- Handle
  Rendering Color 98,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {79a55cd8-6985-482c-a7ed-15a36710ef6b}, !- Handle
  Rendering Color 99,                     !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c25cc16d-ddfa-4b90-b5ef-69d2b9ac3c56}, !- Handle
  Rendering Color 100,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Construction,
  {bc7a59b3-0796-4814-a2c4-f5e4c7340469}, !- Handle
  Interior Floor 1,                       !- Name
  ,                                       !- Surface Rendering Name
  {cd22f5f5-b7d3-4f07-94fe-5cabfebb2531}, !- Layer 1
  {9b267116-c5fe-456a-ad2d-e185d655ed22}, !- Layer 2
  {12a02ca9-665a-4669-9a8c-e7b50194169c}; !- Layer 3

OS:StandardsInformation:Construction,
  {f389ab11-d857-42f6-958b-4115ef40c368}, !- Handle
  {bc7a59b3-0796-4814-a2c4-f5e4c7340469}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {19c5d9e7-1818-47b2-a8be-b07902f29171}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8 3,    !- Name
  ,                                       !- Surface Rendering Name
  {cd743b7b-a34a-4af6-bf75-e0c8b8a29b84}, !- Layer 1
  {f77b2e08-0e8d-407c-93a2-4c17fc1c5fb7}; !- Layer 2

OS:Material:NoMass,
  {f77b2e08-0e8d-407c-93a2-4c17fc1c5fb7}, !- Handle
  CP02 CARPET PAD 4,                      !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fd305db6-ca8d-48a8-92db-63a5b359d377}, !- Handle
  {f77b2e08-0e8d-407c-93a2-4c17fc1c5fb7}; !- Material Name

OS:StandardsInformation:Construction,
  {26cb8097-916d-4f05-aa3a-447e0449cd9d}, !- Handle
  {19c5d9e7-1818-47b2-a8be-b07902f29171}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {ccbcedeb-0c1e-4727-bb82-a02ca29282cb}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8 4,    !- Name
  ,                                       !- Surface Rendering Name
  {cd743b7b-a34a-4af6-bf75-e0c8b8a29b84}, !- Layer 1
  {05eb63ed-a674-4cb8-ad1d-0a3ba4a43aeb}; !- Layer 2

OS:Material:NoMass,
  {05eb63ed-a674-4cb8-ad1d-0a3ba4a43aeb}, !- Handle
  CP02 CARPET PAD 5,                      !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e74d3c22-5af8-4595-953f-5ed02a6f184c}, !- Handle
  {05eb63ed-a674-4cb8-ad1d-0a3ba4a43aeb}; !- Material Name

OS:StandardsInformation:Construction,
  {8e773fdd-8d64-4ace-9f43-d6a1ef6ac3d5}, !- Handle
  {ccbcedeb-0c1e-4727-bb82-a02ca29282cb}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {457bba4b-7ffe-4cee-a76b-8e1b8df671a8}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8 5,    !- Name
  ,                                       !- Surface Rendering Name
  {cd743b7b-a34a-4af6-bf75-e0c8b8a29b84}, !- Layer 1
  {215f68e2-12b9-467b-8196-8b2dd87281cf}; !- Layer 2

OS:Material:NoMass,
  {215f68e2-12b9-467b-8196-8b2dd87281cf}, !- Handle
  CP02 CARPET PAD 6,                      !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {44c62375-b3a3-435e-a191-c4dea736cc27}, !- Handle
  {215f68e2-12b9-467b-8196-8b2dd87281cf}; !- Material Name

OS:StandardsInformation:Construction,
  {da0118b6-ebe2-4eda-8f11-9d90637eabc1}, !- Handle
  {457bba4b-7ffe-4cee-a76b-8e1b8df671a8}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {cbe488e2-e649-4f0c-a96c-1654def73c02}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8 6,    !- Name
  ,                                       !- Surface Rendering Name
  {cd743b7b-a34a-4af6-bf75-e0c8b8a29b84}, !- Layer 1
  {b2ebac10-fdef-4fb4-95b0-7fb9fffd3d3b}; !- Layer 2

OS:Material:NoMass,
  {b2ebac10-fdef-4fb4-95b0-7fb9fffd3d3b}, !- Handle
  CP02 CARPET PAD 7,                      !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ec0b8fc5-f3b8-4121-a0ac-742e50f57c12}, !- Handle
  {b2ebac10-fdef-4fb4-95b0-7fb9fffd3d3b}; !- Material Name

OS:StandardsInformation:Construction,
  {b77b0f4a-be2c-4013-b094-56a835e33c2d}, !- Handle
  {cbe488e2-e649-4f0c-a96c-1654def73c02}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {fac47f15-20d8-4a19-8d43-17df4b25d6b6}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8 7,    !- Name
  ,                                       !- Surface Rendering Name
  {cd743b7b-a34a-4af6-bf75-e0c8b8a29b84}, !- Layer 1
  {e351a210-e894-471d-acec-31570145f4aa}; !- Layer 2

OS:Material:NoMass,
  {e351a210-e894-471d-acec-31570145f4aa}, !- Handle
  CP02 CARPET PAD 8,                      !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {76a4780c-1f74-49ec-abf3-b5def5bebd54}, !- Handle
  {e351a210-e894-471d-acec-31570145f4aa}; !- Material Name

OS:StandardsInformation:Construction,
  {6e4637be-9130-451a-a227-aa0fd015be68}, !- Handle
  {fac47f15-20d8-4a19-8d43-17df4b25d6b6}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:ComponentData,
  {8be9ebac-3908-4c02-9f7c-9fe654706cb7}, ! Handle
  Component Data 1,                       ! Name
  {674fe384-ed8b-4ff6-af64-6e9d298aa636}, ! UUID
  {98c99611-aae9-457d-a073-b5bc2ee3d5b1}, ! Version UUID
  1363981115,                             ! Creation Timestamp
  1363981115,                             ! Version Timestamp
  {cb33afe8-6a04-41b7-b901-5d110e21c58f}, ! Name of Object 1
  {da759716-a467-44d3-bb10-82d32cee6f52}, ! Name of Object 2
  {8d75db8c-d9c9-4094-81ee-841e0c4de416}; ! Name of Object 3

OS:Material:NoMass,
  {8d75db8c-d9c9-4094-81ee-841e0c4de416}, ! Handle
  CP02 CARPET PAD 9,                      ! Name
  VeryRough,                              ! Roughness
  0.21648,                                ! Thermal Resistance {m2-K/W}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.8;                                    ! Visible Absorptance

OS:Material,
  {da759716-a467-44d3-bb10-82d32cee6f52}, !- Handle
  MAT-CC05 8 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.20321,                                !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cb33afe8-6a04-41b7-b901-5d110e21c58f}, ! Handle
  90.1-1999 Nonres B17 Ext Slab Unheated - 8in Slab with Carpet, ! Name
  ,                                       ! Surface Rendering Name
  {da759716-a467-44d3-bb10-82d32cee6f52}, ! Layer 1
  {8d75db8c-d9c9-4094-81ee-841e0c4de416}; ! Layer 2

OS:Coil:Heating:Electric,
  {773c565b-b0fa-4e9c-8509-4c87f53b6b80}, !- Handle
  CV Elec Rht Coil 5,                     !- Name
  {39f63169-1550-4235-9b7f-1b6a345c1416}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {d2d8898a-a242-406b-a72e-a30b504589e0}, !- Air Inlet Node Name
  {67a7e53c-71d3-467e-8610-8adda0024d35}; !- Air Outlet Node Name

OS:Node,
  {3192ed6e-50bf-447a-8222-d8cc4add33d2}, !- Handle
  Node 62,                                !- Name
  {67a7e53c-71d3-467e-8610-8adda0024d35}, !- Inlet Port
  {b4b7aa7e-172e-487e-ab3c-974f610c54b3}; !- Outlet Port

OS:Connection,
  {d2d8898a-a242-406b-a72e-a30b504589e0}, !- Handle
  {85389e89-5aaa-41b2-9a73-4888bf1256ef}, !- Source Object
  3,                                      !- Outlet Port
  {773c565b-b0fa-4e9c-8509-4c87f53b6b80}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {67a7e53c-71d3-467e-8610-8adda0024d35}, !- Handle
  {773c565b-b0fa-4e9c-8509-4c87f53b6b80}, !- Source Object
  6,                                      !- Outlet Port
  {3192ed6e-50bf-447a-8222-d8cc4add33d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4b7aa7e-172e-487e-ab3c-974f610c54b3}, !- Handle
  {3192ed6e-50bf-447a-8222-d8cc4add33d2}, !- Source Object
  3,                                      !- Outlet Port
  {0ffc0ff0-61e2-4643-ac18-ee7243c10db5}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8e4c1405-11c0-4ae9-88bd-6668c9fa6595}, !- Handle
  CV Elec Rht Coil,                       !- Name
  {39f63169-1550-4235-9b7f-1b6a345c1416}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {71721ee4-3f9f-45e8-b148-8788fa4f7700}, !- Air Inlet Node Name
  {95d11bbe-96ab-40d3-8fdf-5da93073f80c}; !- Air Outlet Node Name

OS:Node,
  {5e3ae541-d2bb-4166-89df-bc34c61638d3}, !- Handle
  Node 8,                                 !- Name
  {95d11bbe-96ab-40d3-8fdf-5da93073f80c}, !- Inlet Port
  {cabf6e2e-3890-45ed-8223-f4bc4a0a0ae2}; !- Outlet Port

OS:Connection,
  {71721ee4-3f9f-45e8-b148-8788fa4f7700}, !- Handle
  {3dcdd066-7904-4d6b-b4dd-64a874259d06}, !- Source Object
  3,                                      !- Outlet Port
  {8e4c1405-11c0-4ae9-88bd-6668c9fa6595}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {95d11bbe-96ab-40d3-8fdf-5da93073f80c}, !- Handle
  {8e4c1405-11c0-4ae9-88bd-6668c9fa6595}, !- Source Object
  6,                                      !- Outlet Port
  {5e3ae541-d2bb-4166-89df-bc34c61638d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cabf6e2e-3890-45ed-8223-f4bc4a0a0ae2}, !- Handle
  {5e3ae541-d2bb-4166-89df-bc34c61638d3}, !- Source Object
  3,                                      !- Outlet Port
  {5edbadf0-a729-42a7-9783-1ed80bf871f4}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bc6c6068-918a-432e-946d-aaa84c28dc8e}, !- Handle
  CV Elec Rht Coil 6,                     !- Name
  {39f63169-1550-4235-9b7f-1b6a345c1416}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {800aebd2-3bef-4d84-b138-f9b7b9e584a5}, !- Air Inlet Node Name
  {0d76eb14-7415-4150-956a-685cef00f41f}; !- Air Outlet Node Name

OS:Node,
  {c52dfeac-0ea3-43f9-b953-3e0410ee0248}, !- Handle
  Node 63,                                !- Name
  {0d76eb14-7415-4150-956a-685cef00f41f}, !- Inlet Port
  {1b5ca221-1383-4065-8140-863b8acb5dce}; !- Outlet Port

OS:Connection,
  {800aebd2-3bef-4d84-b138-f9b7b9e584a5}, !- Handle
  {3680ca35-4e8f-4353-b119-9327ff58dcce}, !- Source Object
  3,                                      !- Outlet Port
  {bc6c6068-918a-432e-946d-aaa84c28dc8e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0d76eb14-7415-4150-956a-685cef00f41f}, !- Handle
  {bc6c6068-918a-432e-946d-aaa84c28dc8e}, !- Source Object
  6,                                      !- Outlet Port
  {c52dfeac-0ea3-43f9-b953-3e0410ee0248}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b5ca221-1383-4065-8140-863b8acb5dce}, !- Handle
  {c52dfeac-0ea3-43f9-b953-3e0410ee0248}, !- Source Object
  3,                                      !- Outlet Port
  {a2799891-da22-4ddd-995e-1b1e5f728256}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4d58f93c-e718-45c9-bacf-1070cacce563}, !- Handle
  CV Elec Rht Coil 7,                     !- Name
  {39f63169-1550-4235-9b7f-1b6a345c1416}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {8d85f0aa-7f3f-453c-b6c0-e1758eede34a}, !- Air Inlet Node Name
  {10969609-cdb7-40f2-86da-03808145e66e}; !- Air Outlet Node Name

OS:Node,
  {c689a7a1-1093-4f5a-b022-9dc070750818}, !- Handle
  Node 64,                                !- Name
  {10969609-cdb7-40f2-86da-03808145e66e}, !- Inlet Port
  {28cbf8dd-cbfc-477c-999b-9385f9d7faa8}; !- Outlet Port

OS:Connection,
  {8d85f0aa-7f3f-453c-b6c0-e1758eede34a}, !- Handle
  {8e3b37ee-b354-4f84-a9bf-8d4397b6c3af}, !- Source Object
  3,                                      !- Outlet Port
  {4d58f93c-e718-45c9-bacf-1070cacce563}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {10969609-cdb7-40f2-86da-03808145e66e}, !- Handle
  {4d58f93c-e718-45c9-bacf-1070cacce563}, !- Source Object
  6,                                      !- Outlet Port
  {c689a7a1-1093-4f5a-b022-9dc070750818}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28cbf8dd-cbfc-477c-999b-9385f9d7faa8}, !- Handle
  {c689a7a1-1093-4f5a-b022-9dc070750818}, !- Source Object
  3,                                      !- Outlet Port
  {f5e4ab58-bc54-4825-9c0c-accadacec8ac}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {899b7c0e-d1b4-492b-90bd-babf6134368a}, !- Handle
  CV Elec Rht Coil 8,                     !- Name
  {39f63169-1550-4235-9b7f-1b6a345c1416}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {ba9739ac-0b86-4e37-af74-5b9b8c4c3d4c}, !- Air Inlet Node Name
  {c1f09eeb-0505-4e23-81aa-d4d1ff7c71ff}; !- Air Outlet Node Name

OS:Node,
  {b39c2879-5fef-40ec-9187-e6140009a718}, !- Handle
  Node 65,                                !- Name
  {c1f09eeb-0505-4e23-81aa-d4d1ff7c71ff}, !- Inlet Port
  {bff5428c-dda3-4306-821a-3b03c09e584c}; !- Outlet Port

OS:Connection,
  {ba9739ac-0b86-4e37-af74-5b9b8c4c3d4c}, !- Handle
  {d7396cb0-27bb-4ba3-99ad-9c37f294d3db}, !- Source Object
  3,                                      !- Outlet Port
  {899b7c0e-d1b4-492b-90bd-babf6134368a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c1f09eeb-0505-4e23-81aa-d4d1ff7c71ff}, !- Handle
  {899b7c0e-d1b4-492b-90bd-babf6134368a}, !- Source Object
  6,                                      !- Outlet Port
  {b39c2879-5fef-40ec-9187-e6140009a718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bff5428c-dda3-4306-821a-3b03c09e584c}, !- Handle
  {b39c2879-5fef-40ec-9187-e6140009a718}, !- Source Object
  3,                                      !- Outlet Port
  {71b5db3d-9d12-45dd-a29c-70f422bdb08c}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {931e4bb6-a78c-4597-ba10-3d94b8f1de66}, !- Handle
  Diffuser,                               !- Name
  {39f63169-1550-4235-9b7f-1b6a345c1416}, !- Availability Schedule Name
  {09b49b4e-3839-4b80-9279-881f47d2035b}, !- Air Inlet Node Name
  {59d6c6b7-16eb-4e19-82ea-9e4835634ca6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0c2e4020-116f-44d8-bad6-64e0cc7f430e}, !- Handle
  Node 27,                                !- Name
  {1ebcabd9-884b-4e5d-8206-0100eb25223c}, !- Inlet Port
  {09b49b4e-3839-4b80-9279-881f47d2035b}; !- Outlet Port

OS:Connection,
  {1ebcabd9-884b-4e5d-8206-0100eb25223c}, !- Handle
  {5b2a8328-f4eb-401a-9d22-fb4b4b39dddd}, !- Source Object
  3,                                      !- Outlet Port
  {0c2e4020-116f-44d8-bad6-64e0cc7f430e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09b49b4e-3839-4b80-9279-881f47d2035b}, !- Handle
  {0c2e4020-116f-44d8-bad6-64e0cc7f430e}, !- Source Object
  3,                                      !- Outlet Port
  {931e4bb6-a78c-4597-ba10-3d94b8f1de66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {59d6c6b7-16eb-4e19-82ea-9e4835634ca6}, !- Handle
  {931e4bb6-a78c-4597-ba10-3d94b8f1de66}, !- Source Object
  4,                                      !- Outlet Port
  {ac9cac42-0c3d-4f3a-9a8b-131812d87c5c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {97468724-9001-4a51-8a1a-25a966c1d546}, !- Handle
  Diffuser 1,                             !- Name
  {39f63169-1550-4235-9b7f-1b6a345c1416}, !- Availability Schedule Name
  {a55c919e-0452-40bd-9479-8ae9d6999650}, !- Air Inlet Node Name
  {19267b3f-dc8c-4a51-9b51-4776ded803cf}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0b65a4e6-6c27-4777-a26b-90b50248acb6}, !- Handle
  Node 66,                                !- Name
  {777d1a4b-b729-429a-b1ab-3b93dad97fc0}, !- Inlet Port
  {a55c919e-0452-40bd-9479-8ae9d6999650}; !- Outlet Port

OS:Connection,
  {777d1a4b-b729-429a-b1ab-3b93dad97fc0}, !- Handle
  {2340143f-99bb-4a99-9787-a9a7016ae113}, !- Source Object
  3,                                      !- Outlet Port
  {0b65a4e6-6c27-4777-a26b-90b50248acb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a55c919e-0452-40bd-9479-8ae9d6999650}, !- Handle
  {0b65a4e6-6c27-4777-a26b-90b50248acb6}, !- Source Object
  3,                                      !- Outlet Port
  {97468724-9001-4a51-8a1a-25a966c1d546}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19267b3f-dc8c-4a51-9b51-4776ded803cf}, !- Handle
  {97468724-9001-4a51-8a1a-25a966c1d546}, !- Source Object
  4,                                      !- Outlet Port
  {ab4bbb0a-cb19-462f-8a2d-e740435cdd07}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a79920b2-e910-42c8-90f8-3ef38222d745}, !- Handle
  Diffuser 2,                             !- Name
  {39f63169-1550-4235-9b7f-1b6a345c1416}, !- Availability Schedule Name
  {2dc4f0b3-1368-464c-a221-1fa21eb29d48}, !- Air Inlet Node Name
  {fde42572-a080-492f-a596-72ac2202f619}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {892cd286-a1d2-48bd-9caf-ac75249f0983}, !- Handle
  Node 37,                                !- Name
  {cea9bbf3-cca5-4ab2-a31e-ed0479c3a61b}, !- Inlet Port
  {2dc4f0b3-1368-464c-a221-1fa21eb29d48}; !- Outlet Port

OS:Connection,
  {cea9bbf3-cca5-4ab2-a31e-ed0479c3a61b}, !- Handle
  {3bb17e0f-c5c4-4cbf-90fc-c33ff2b3ede3}, !- Source Object
  3,                                      !- Outlet Port
  {892cd286-a1d2-48bd-9caf-ac75249f0983}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dc4f0b3-1368-464c-a221-1fa21eb29d48}, !- Handle
  {892cd286-a1d2-48bd-9caf-ac75249f0983}, !- Source Object
  3,                                      !- Outlet Port
  {a79920b2-e910-42c8-90f8-3ef38222d745}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fde42572-a080-492f-a596-72ac2202f619}, !- Handle
  {a79920b2-e910-42c8-90f8-3ef38222d745}, !- Source Object
  4,                                      !- Outlet Port
  {d9f187db-511d-404f-98ee-130e5f314f54}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1ef08d24-d352-4a5e-9e8f-c746a83d801e}, !- Handle
  Diffuser 3,                             !- Name
  {39f63169-1550-4235-9b7f-1b6a345c1416}, !- Availability Schedule Name
  {7ea51f7e-9a57-4d4a-9a1d-a9d1d6761830}, !- Air Inlet Node Name
  {f90fcd7a-7109-4a1f-b0f4-05341849a3d5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1cea05d0-9d0d-4c34-9b19-9ed8cf0ee2b5}, !- Handle
  Node 47,                                !- Name
  {146848ca-ecbe-457c-95d4-cf4f644f6b51}, !- Inlet Port
  {7ea51f7e-9a57-4d4a-9a1d-a9d1d6761830}; !- Outlet Port

OS:Connection,
  {146848ca-ecbe-457c-95d4-cf4f644f6b51}, !- Handle
  {9e7a7863-3b1d-40ec-bbba-82113db919be}, !- Source Object
  3,                                      !- Outlet Port
  {1cea05d0-9d0d-4c34-9b19-9ed8cf0ee2b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ea51f7e-9a57-4d4a-9a1d-a9d1d6761830}, !- Handle
  {1cea05d0-9d0d-4c34-9b19-9ed8cf0ee2b5}, !- Source Object
  3,                                      !- Outlet Port
  {1ef08d24-d352-4a5e-9e8f-c746a83d801e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f90fcd7a-7109-4a1f-b0f4-05341849a3d5}, !- Handle
  {1ef08d24-d352-4a5e-9e8f-c746a83d801e}, !- Source Object
  4,                                      !- Outlet Port
  {fcdb3330-78ed-4e94-b001-0178a333ca93}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b3fc91a8-252d-494f-8d1d-7749c909d252}, !- Handle
  Diffuser 4,                             !- Name
  {39f63169-1550-4235-9b7f-1b6a345c1416}, !- Availability Schedule Name
  {d151727b-3d63-476e-9a0a-329fb8ecdd01}, !- Air Inlet Node Name
  {d7aaa9e5-8b87-459b-8cbc-e0263bb65aa1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {14b00cd5-2444-4c00-8e73-93d9f1f113bb}, !- Handle
  Node 57,                                !- Name
  {7170126e-2c9c-4160-8ab4-444f100a7ec9}, !- Inlet Port
  {d151727b-3d63-476e-9a0a-329fb8ecdd01}; !- Outlet Port

OS:Connection,
  {7170126e-2c9c-4160-8ab4-444f100a7ec9}, !- Handle
  {b454f280-cd7b-427b-81c8-8a1cb37b0bad}, !- Source Object
  3,                                      !- Outlet Port
  {14b00cd5-2444-4c00-8e73-93d9f1f113bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d151727b-3d63-476e-9a0a-329fb8ecdd01}, !- Handle
  {14b00cd5-2444-4c00-8e73-93d9f1f113bb}, !- Source Object
  3,                                      !- Outlet Port
  {b3fc91a8-252d-494f-8d1d-7749c909d252}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7aaa9e5-8b87-459b-8cbc-e0263bb65aa1}, !- Handle
  {b3fc91a8-252d-494f-8d1d-7749c909d252}, !- Source Object
  4,                                      !- Outlet Port
  {e8b242fc-1974-4ed7-ac0a-3e9b65239074}, !- Target Object
  2;                                      !- Inlet Port

OS:StandardsInformation:Construction,
  {48d5bc1c-bbf6-440e-b17f-ea227599610a}, !- Handle
  {cb33afe8-6a04-41b7-b901-5d110e21c58f}; !- Construction Name

OS:StandardsInformation:Material,
  {fd133ebe-497b-42d2-9a75-ebd0740c74a1}, !- Handle
  {da759716-a467-44d3-bb10-82d32cee6f52}; !- Material Name

OS:StandardsInformation:Material,
  {e5708a4b-5348-4791-a879-608a1019906a}, !- Handle
  {8d75db8c-d9c9-4094-81ee-841e0c4de416}; !- Material Name

